# Changelog

All notable changes to Smart Energy Manager. See [README.md](README.md) for the current feature set and configuration. Investigations, measurements and the reasons behind each change are in [docs/decisions.md](docs/decisions.md) (Swedish) under the same date.

Backtest figures are savings against a house without a battery. From 0.9.81 they are inventory-adjusted (energy left in the battery counts): summer = `testdata/history`, winter = Jan–Apr 2026, "without hindsight" = 27 Oct–10 Nov and 10–14 Nov with real Solcast forecasts.

## 0.9.83 – 2026-11-18 – Phase warnings only for real overload

**Changed**
- The phase warning fires only when the measured current exceeds the configured limit (17 A), not already at the regulation target (15 A).
- The warning shows the measured current. Before, it showed the current with the plan's unthrottled charge command ("20.1 A" on 18 Nov, never measured).

**Cleaned up**
- Plan slots hold plain floats instead of `np.float64`.
- Slot times in the plan sensor's attributes are minute-resolution (14.8 kB against the recorder's 16 kB limit).
- The weather fetch only reads the forecast days' mean temperature. Unused fields from the old evening target are gone.

**Verified:** pytest 78 · backtests unchanged (summer 212.95 · winter 1,357.69 · without hindsight 321.80 / 129.86 SEK)

## 0.9.82 – 2026-11-18 – The battery's share of a solar surplus follows the plan

**Changed**
- The controller and the executor compute the battery's share of a solar surplus with the same function (`plan_surplus_charge_w()`). The boiler's solar mode and the hot-water dump only get what the battery leaves – before, they were offered surplus the battery was already charging with (107 of 377 summer quarters).
- Without a plan the battery stores surplus and covers the deficit, nothing more.
- The decision text reads "Plan <action>: …" (formerly "Plan B …") and no longer starts with "Self-consumption (economic peak …)".

**Removed**
- The executor's old V branch (`econ_peak`, `prefer_sell`, evening target, export-floor pause) and the controller's step-4 battery rules (evening fill, wait for solar, opportunistic grid charging), about 400 lines.
- `switch.sem_opportunistic_charge` (removed from the entity registry at start-up) and the wear-cost setting (`cycle_cost_sek_kwh`).

**Verified:** pytest 76 · backtests unchanged (summer 212.95 · winter 1,357.69 · without hindsight 321.80 / 129.86 SEK)

## 0.9.81 – 2026-11-17 – Plan B is the only planner

**Changed**
- The V planner is removed. The DP plan is built every 15 minutes, when prices change and when Legionella's window changes, and the executor always follows it.
- If the plan is older than 30 minutes the controller runs without a plan instead of switching to V.
- The car's grid charging comes only from the plan: 16 A before a deadline, otherwise 8 A until 07:00 when there is little sun. The "cheap hour" rule (C05) is removed.
- The plan sensors, plan log and plan card show the DP plan. The plan reason sensor gains the `daily_load_kwh_by_date` attribute.

**Removed**
- The planner selector, the "Active planner" sensor and the four `plan_b_*` sensors (removed from the entity registry at start-up).
- The card options `follow_active_planner` and `plan_b_sensor`. The backtest's `--planner`; `--load-level calib` is the default.

**Verified:** pytest 65 · backtests unchanged (summer 212.95 · winter 1,357.69 · without hindsight 321.80 / 129.86 SEK) · rollback point for V: v0.9.80

## 0.9.80 – 2026-11-17 – The executor only clamps to physics (B5.3)

**Changed**
- When plan B is in control the executor no longer makes its own decisions. `econ_peak` stopped planned grid charging, and `prefer_sell` exported unplanned solar surplus.
- Unplanned solar surplus is stored when the sell price is below the plan's stored value (V_charge) and sold otherwise.

**Verified:** pytest 87 · plan B summer 205.45 → 212.95 · winter 1,357.44 → 1,357.69 · without hindsight 320.10 → 321.80 / 129.37 → 129.86 SEK

## 0.9.79 – 2026-11-16 – Plan B schedules the car's grid charging (B5.2)

**New**
- Plan B schedules the car: 16 A in the cheapest quarters before a deadline, otherwise 8 A until 07:00 when there is little sun. The car avoids the battery's charging quarters and counts towards the phase limit.
- The plan sensors' slots show `ev_charge_w` in quarters with the car scheduled.

**Fixed**
- The car throttled the night charging: on 15 Nov it charged at 8 A on L1 and 11 kWh of planned battery charging was lost.

**Verified:** pytest 79 · backtests unchanged (the car is not in the backtest data)

## 0.9.78 – 2026-11-16 – Solar charging no longer turns into discharging when the sun falls short

**Fixed**
- When the sun gave less than forecast in a solar-charging quarter, the executor discharged the battery instead (15 Nov 12:00–12:30). Now the plan's grid share (`grid_charge_w`) is bought and the battery is held – but only when the buy price is at or below the stored value.

**Verified:** pytest 73 · plan B summer 205.02 → 205.45 · winter 1,357.82 → 1,357.44 SEK · without hindsight unchanged

## 0.9.77 – 2026-11-14 – Solar share in plan B's charging steps

**Fixed**
- A quarter where at least half of the charging step comes from the sun counts as solar charging, not grid charging. Before, the grid share was bought at full price (12 Nov, 2.90 SEK).
- Solar surplus is stored even when the quarter counts as an "economic peak". On 12 Nov 2.5 kW was exported for 1.66 SEK while the battery sat at 9 %.

**Changed**
- The plan card's solar line follows Solcast p50 per half hour (new option `solcast_today`) with a kW scale following the day's peak.

**Verified:** pytest 68 · plan B winter 1,339.82 → 1,357.82 · summer 204.80 → 205.02 · without hindsight 304.83 → 320.10 SEK

## 0.9.76 – 2026-11-11 – EV charging and phase warnings

**Fixed**
- EV charging no longer starts on export from the battery. On 11 Nov the charger was ordered 13–16 A "solar" while the battery exported 8 kW with no sun.
- The phase limiter warns only when the measured current is already over the limit, not every time it throttles a decision (951 warnings in 16 hours).

**Verified:** pytest 65 · backtests unchanged

## 0.9.75 – 2026-11-10 – Plan B can control the battery (B5.1)

**New**
- The "Planner" selector (`select.smart_energy_manager_planerare`): *Current (V)* or *Plan B (DP)*. The choice survives restarts, and the plan not selected is built as a shadow.
- The "Active planner" sensor shows which planner is actually in control. If plan B is missing the executor follows V and logs a warning.
- The plan card shows plan B automatically while it is in control.

**Verified:** pytest 61 · backtests unchanged · background: plan B would have cost about 171 SEK less over 13.7 days without hindsight

## 0.9.74 – 2026-11-10 – A full battery no longer sits idle before tomorrow's prices

**Fixed**
- Before tomorrow's prices are published, the planner assumes today's prices for tomorrow instead of reserving the whole battery. On 9 Nov the battery sat at 99 % while the house bought at 4–5 SEK.
- The assumed tomorrow is never worth more than buying the energy back before it.
- The plan is not built until the battery's SOC is known after a restart. Before, it was built on the fallback value of 50 %.

**Verified:** pytest 56 · backtests unchanged (summer 147.80 · winter 880.70 SEK)

## 0.9.73 – 2026-11-02 – No expensive grid charging because of the reserve

**Fixed**
- Grid charging values the battery with the normal reserve, not the raised one that applies until tomorrow's prices are known. On 30 Oct 1.34 kWh was bought for 3.14 SEK and later sold for about 1.6 SEK.

**Verified:** pytest 51 · backtests summer 147.80 · winter 880.64 → 880.70 SEK

## 0.9.72 – 2026-10-29 – Marginal-value markup fixed

**Fixed**
- The risk markup on V starts rising only at a production ratio of 0.6, not 0.9. Autumn forecast noise raised V by 40–87 %, so a full battery sat unused while the house bought at 3.4–3.8 SEK (27–29 Oct).

**Verified:** pytest 48 · backtests unchanged

## 0.9.71 – 2026-10-27 – Plan B plans with the phase limit (B4.1)

**Changed**
- Plan B (shadow mode) gets Legionella's heating element as a known load and a per-quarter charge cap from the phase limit. On 26 Oct it planned 7.9 kW charging while the element ran, which was impossible.
- Plan B is rebuilt when Legionella's window changes.

**Verified:** pytest 40 · DP winter 1,325.29 → 1,328.11 SEK, summer unchanged

## 0.9.70 – 2026-10-25 – DP planner in shadow mode (B4)

**New**
- The DP planner plans live next to the current planner but controls nothing. Sensors `Plan B: action`, `charge power`, `discharge power` and `reason`.
- Calibrated daily load level (7-day average + 2.53 kWh per degree day), shared with the backtest. The daily history stores the day's mean temperature.
- The plan log also stores plan B.

**Verified:** pytest 33 · DP summer 170.07 · winter 1,325.29 SEK

## 0.9.69 – 2026-10-25 – Backtest fixed, DP tuned (B3)

**Fixed (backtest only)**
- The simulation's phase limiter counted the real battery's charging on top of the simulated one.
- The load shape was looked up with the wrong hour (UTC instead of local time).
- Energy left in the battery was valued at zero. New metric: inventory-adjusted savings.

**New**
- Calibrated load level (`--load-level calib`) for DP. DP reaches 70 % of the oracle in winter (the acceptance target).

**Verified:** pytest 26 · V summer 147.80 · winter 880.64 · DP 172.55 / 1,324.89 SEK

## 0.9.68 – 2026-10-25 – New DP planner (B2)

**New**
- `dp_planner.py`: dynamic programming over quarter and stored energy (0.1 kWh steps) for the whole price horizon. Used only in the backtest (`--planner dp`), not in production.

**Verified:** pytest 26 · DP summer 153.30 · winter 1,033.74 SEK vs V 146.25 / 833.81 SEK

## 0.9.67 – 2026-10-25 – Inputs for DP (B1)

**New**
- Battery power vs SOC measured: 8 kW both ways within 8–98 %, hard stop at 8 %.
- Daily load level from the weather forecast, prepared but not wired in. It made V worse (winter −1 %).

**Verified:** pytest 21 · backtests unchanged (146.25 / 833.81 SEK)

## 0.9.66 – 2026-10-25 – New baseline (B0)

**Changed**
- Buy price per the invoice: grid fee 0.389 and energy tax 0.36 SEK/kWh excl. VAT. Min SOC 8 %, round-trip efficiency 0.848 (measured).

**Fixed**
- The min/max SOC number entities overwrote a changed setting after a reload.

**New**
- `testdata/oracle_dp.py`: upper bound with perfect foresight.

**Verified:** pytest 21 · new baseline summer 146.25 · winter 833.81 SEK

## 0.9.65 – 2026-10-24 – No false warnings at start-up

**Fixed**
- For the first 5 minutes after start-up a missing operating-mode or weather entity counts as "not ready yet" instead of an error.

**Verified:** pytest 21

## 0.9.64 – 2026-10-24 – Extra hot water: compressor or heating element

**Changed**
- SEM knows that the boiler picks the compressor (~3.5 kW, one phase) below ~47 °C and the heating element (~5.8 kW, two phases) above.
- The dump requires the surplus to cover the whole load and the heat to be worth more than the sell price. It no longer toggles on and off (13 starts in 3 h on 14 Oct).

**Fixed**
- The phase limiter removed the element from the wrong phases while the compressor ran and throttled battery discharge (24 Oct).

**New**
- Optional settings for the heat pump's phase current L1/L2/L3.

**Verified:** pytest 21 · backtests summer 157.18 (unchanged) · winter 914.27 → 914.83 SEK

## 0.9.63 – 2026-10-24 – Documentation cleanup

**Cleaned up**
- The incident narratives in the code moved to `docs/decisions.md` (P01–P16, C01–C10). The code is unchanged.
- README and CLAUDE.md no longer describe winter mode and other features that do not exist.

**Verified:** pytest 14 · the code's syntax tree identical before and after

## 0.9.62 – 2026-10-24 – Dead settings removed

**Removed**
- The three proactive-export settings and their two number entities, unused since v0.9.8. Remove the entities under Settings → Entities if they show as unavailable.

**Fixed**
- The CI test job: the savings sensor and the backtest depended on the host's time zone.

**Verified:** pytest 14 · backtests unchanged to the öre (157.18 / 914.27 SEK)

## 0.9.61 – 2026-10-24 – Savings sensor and Solcast archive

**New**
- The "Savings today" sensor (`sem_daily_savings`): today's savings against the same house without a battery, 30 days of history.
- Solcast archive: p10/p50/p90 per half hour after 06:00 and 13:00 each day, 60 days in `.storage/smart_energy_manager_solcast_archive`.

**Verified:** pytest 14 · backtests unchanged

## 0.9.60 – 2026-10-24 – Tests without Home Assistant

**Fixed**
- "Extra hot water after negative prices" never worked, because the counter only saw future quarters. The trigger now also requires a solar surplus large enough for the heating element.

**New**
- Tests that run without Home Assistant (`tests/`, CI job), including the summer backtest as a regression test.

**Verified:** pytest 7 · backtests summer 157.18 · winter 914.27 SEK

## Older versions (before phase A)

The entries below use the old format.

### What's New in 0.9.59

Three changes from the 2026-10-03…10 weekly review.

- **Grid-charging now counts part of the p50 solar forecast.** Rule 3 (night grid charging) subtracted only the pessimistic p10 solar from the room it fills. On 2026-10-09 that bought 20 kWh at 1.45 SEK/kWh before a sunny day (forecast p50 43.6 / p10 12.1 kWh, actual 40.1) and 11 kWh was then exported at 0.31 SEK/kWh — about 12 SEK lost. The fill estimate now uses `p10 + 0.5 × (p50 − p10)` (`_GRID_CHARGE_SOLAR_BLEND` in `energy_planner.py`). Reserves, `V` and the merit-order headroom check still use pure p10.
- **Plan log**: four snapshots per day (first plan build after 00, 06, 14 and 20) of the whole plan — 36 h of slots with action, power, SOC, buy/sell price, hold flag and the per-slot reason — plus `V`, `V_charge`, the Solcast p50/p10/p90 totals for tomorrow, and the load inputs. Kept as the last 40 snapshots (~10 days, ~1 MB) in `.storage/smart_energy_manager_plan_log`, so a review can verify why something was decided instead of guessing.
- **Removed the `DayPlan AVVIKELSE` log line** (and its debug twin) entirely. It fired every 30 s whenever the plan said `solar_charge` but a real house deficit made the executor discharge instead — benign, but ~1,300 of the last 2,000 log lines in six hours.
- **Not changed**: the round-trip efficiency setting (default 0.87 vs measured 0.848). It is the existing `eta_roundtrip` option, no code change needed.
- **Verified**: syntax check and backtests. Summer 158.81 → 157.18 SEK (−1.0 %), winter 918.94 → 914.27 SEK (−0.5 %) with weight 0.5 (0.25: 158.71 / 915.78; 1.0: 156.98 / 908.09). The backtest's "p10" is a fixed 0.7 × p50 haircut, not real Solcast spread, so it can only show direction — real days have a far wider p10–p50 gap, which is exactly what the change targets. Not verified live; the plan log's first snapshots will show the effect.

### What's New in 0.9.58

Both Lovelace cards (`sem-charger-card` and `sem-energy-plan-card`) can now be installed via HACS, instead of only by manually copying `www/*.js` to `/config/www/`.

- **Why a bundle**: HACS's plugin category tracks exactly one downloadable file per repository (`hacs.json`'s `filename`), located in the repo's `dist/` folder or root — never `www/`. With two separate cards, a single HACS "Frontend" add of this repository can only register one of them directly.
- **Fix**: `build_hacs_bundle.py` concatenates `www/sem-charger-card.js` and `www/sem-energy-plan-card.js` into `dist/smart-energy-manager-cards.js`, which registers both `sem-charger-card` and `sem-energy-plan-card` custom elements from one HACS-managed resource. `hacs.json` now points `filename` at it. The two source files in `www/` are unchanged and still work for a manual (non-HACS) copy install.
- **How to install via HACS**: add this same repository a second time in HACS, under Frontend → Custom repositories, category "Plugin" (it's the same repo URL as the integration, just a different HACS category) — see README's "Installation via HACS" section.
- **Added a missing `customElements.get()` guard to `sem-charger-card.js`**, matching the one `sem-energy-plan-card.js` already had — the bundle now loads both cards in the same script execution, so a resource reload (dashboard cache-bust) could otherwise throw "already defined" for the charger card specifically.
- **Maintenance note**: `build_hacs_bundle.py` must be run (and `dist/smart-energy-manager-cards.js` committed) after any edit to either card — HACS downloads repo files as-is, no build step runs on install. Added to CLAUDE.md's dev workflow.
- **Verified**: bracket-balance check on the generated bundle (no `node` available in this environment for a real JS syntax check) and a scan for top-level identifier collisions between the two source files (none). Not yet verified against a live HACS install.

### What's New in 0.9.57

The default Legionella run duration is now 110 minutes (was 60), matching the boiler program's measured runtime (2026-09-26: 12:30–14:21). The cheapest-window choice averages price over this duration, so 60 minutes undercounted the tail of each run.

- **Note**: only affects installs that never saved a value; an already-saved "Körtid (minuter)" keeps its value — set it to ~110 under the Legionella options if it still says 60.
- **Verified**: syntax check only.

### What's New in 0.9.56

The reason behind the Legionella decision is now visible as the `reason` attribute on `sensor.smart_energy_manager_legionella_next_due` ("Nästa legionella"), e.g. "väntar på bästa fönstret 27 12:30", "väntar på soligare dag …", "väntar på billigare dag …" or the start reason. Previously the text only reached "Senaste beslut" while a run was active, so waiting was invisible.

- **Read-only**: no behavior change. **Verified**: syntax check only.

### What's New in 0.9.55

Legionella runs now use a flexible 5–9 day interval and pick the cheapest day and time instead of a fixed 7-day cycle in a fixed 10–15 window.

- **Interval**: `legionella_interval_days` is replaced by `legionella_min_interval_days` (default 5) and `legionella_max_interval_days` (default 9). The preferred-hour window and max-price options are removed; the program may start at any hour. **An existing `legionella_interval_days` value is ignored — check the two new options after updating.**
- **Choice**: from the min day, the cheapest run window (run duration × effective price) among already-published Nordpool quarters is chosen. Effective price treats solar surplus (p10 minus house load, against the 6 kW heaters) as worth the sell price instead of the buy price. Before the max day it only starts if the best window is ≤ 90 % of the known average price; on the max day it takes the best remaining window regardless of price, avoiding 23–06 for emergency starts.
- **Beyond the price horizon**: Solcast `forecast_day_3`–`forecast_day_7` (hourly p10, derived from the configured "tomorrow" entity name; skipped silently if absent) are used so the run waits for a clearly sunnier day (≥ 10 % cheaper) instead of being blind past ~48 h. Solcast only gives solar, so unknown days are priced at the known average buy/sell price.
- **Verified**: syntax check and an offline run against real prices (not-due, wait-for-best-window, wait-for-sunny-day, deadline-day and never-run cases behaved as intended). Not verified live. Translations (sv/en) updated. `sensor` "Nästa legionella" now shows the earliest eligible date (last run + min days).

### What's New in 0.9.54

The plan card now shows the real buy price (spot + grid fee + energy tax + VAT) as a stepped line over the spot-price bars, plus the plan's marginal value V (the "sparvärde") as a dashed horizontal line on the same axis — buy price above the line means discharge, below it means buy from the grid and keep the battery.

- **V line**: read from the `marginal_value_sek_kwh` attribute of the plan sensor (added in v0.9.52), violet dashed with a "V x.xx kr" label; the price axis scales to include it. Only drawn in plan mode.

- **Data**: read per quarter from `sensor.smart_energy_manager_nordpool_prisschema` (`prices_today`/`prices_tomorrow`, field `buy`). Configurable via the optional `buy_price_sensor` card option; the default needs no config.
- **Shared price axis**: bars and line now share one kr/kWh axis (auto-scaled, previously fixed 0-160 öre, which clipped everything above 1.6 SEK — today's spot peaks are 2.5+ SEK). Legend updated ("Spotpris", "Köppris").
- **Card-only change**, no backend impact. Not run in a browser by me — please hard-reload (Ctrl+Shift+R) and check both themes.

### What's New in 0.9.53

Fixes the load-shape percentile (`coordinator._get_load_shape()`) producing a physically impossible daily total — found live 2026-09-23 by reconstructing the actual shape store: the P75 shape's evening hours (18:00-23:00) alone summed to 108% of an entire day's consumption. This inflated evening's apparent deficit far beyond reality in the planner's merit-order, which set `V` (the sparvärde) at 4.78 SEK/kWh — above even tomorrow's morning price peak (~3.8 SEK/kWh) — so the plan kept buying fresh grid power straight through the morning peak instead of discharging a battery that had just been charged overnight for ~2.6 SEK/kWh.

- **Root cause**: each hour's percentile (P50/P75) is computed independently across the rolling ≤21-day window (`_get_load_shape()`). A single day with an unusual evening load (immersion heater, EV, dishwasher) on one hour pushes that hour's 75th percentile up without any regard for how low the *rest* of that same day's hours were — so the 24 independently-chosen percentile values no longer represent one coherent day and can sum to well over 100%.
- **Fix**: renormalize the returned 24-value shape to sum to 1.0 (a valid daily distribution) after picking each hour's percentile. P75's intended signal — some hours are historically riskier than others — survives as a *relative* reweighting between hours; it just no longer inflates the daily total. Applied in both `coordinator.py` (production) and `testdata/backtest.py` (which had its own, independently-written copy of the same bug — that's why earlier backtests in this session didn't catch it).
- **Verified**: syntax check; reproduced locally against real price/solar/shape data extracted from the live store (`testdata/smart_energy_manager_daily_consumption`, `testdata/smart_energy_manager_hourly_shape`) — before the fix, V-equivalent came out too high to fund the morning peak at all; after, both the morning (07:30) and evening (17:30-21:00) peaks get real `cover_load` discharge instead of idle. Backtests: summer 158.60 → 158.81 SEK (roughly unchanged), winter 943.24 → 918.94 SEK (-2.6%) — a genuine, modest decrease in raw savings, not a regression in the usual sense: the old, over-inflated P75 was accidentally over-cautious in a way that sometimes paid off in the backtest's narrow cost metric without being a sound mechanism.

### What's New in 0.9.52

Exposes the planner's marginal-value bookkeeping (`V`, `V_charge`, which slot set it, and the full `notes` summary) as attributes on `Plan: anledning`, so a surprising sparvärde (e.g. why a cheaper morning price peak gets skipped in favor of a pricier evening one) can be traced without guessing or reconstructing the plan offline.

- **Why**: live diagnosis 2026-09-23 found `V` (the marginal/cheapest accepted opportunity's value) at 4.78 SEK/kWh — higher than tomorrow's morning price peak (~3.8 SEK/kWh), so the plan bought fresh grid power through the whole morning peak instead of discharging a battery that had just been charged overnight at ~2.6 SEK/kWh. Reproducing the same inputs locally with a flat (unshaped) load level funded *both* peaks correctly (V=3.41 SEK/kWh) — pointing at the learned hourly load shape as the likely source of the discrepancy, not the `_eff_daily_kwh` fix from v0.9.51. Couldn't confirm further without seeing the live `notes`/marginal-slot data, which wasn't exposed anywhere.
- **New attributes on `sensor.smart_energy_manager_plan_anledning`**: `marginal_value_sek_kwh`, `marginal_value_charge_sek_kwh`, `marginal_slot_start`, `notes`.
- **Not a behavior change**: read-only exposure of numbers the planner already computes internally.
- **Verified**: syntax check.

### What's New in 0.9.51

Fixes the planner projecting near-zero household load for every hour of the day — including tomorrow's morning price peak — on a mild day with little or no heating demand, silently skipping regel 2 (self-consumption discharge) everywhere it should have applied.

- **Root cause**: the load-shape scaling function `_load_kw_at()` multiplied the 24-hour consumption shape by `predicted_daily_kwh` — the temperature/heating-degree-day model's own output, which covers only heating and hot water, never the household's general baseline (lights, appliances, standby). Found live 2026-09-23: with outdoor temp 14.9°C and 0 heating-degree-hours, `predicted_daily_kwh` was 1.0 kWh (just the DHW floor) — so the shape-scaled load for literally every slot in the plan, day and night, collapsed toward zero. `deficit_kwh` never exceeded the 0.01 kWh threshold anywhere, so regel 2 never triggered even through tomorrow's price peak (06:30-09:00, buy up to ~3.8 SEK/kWh) — the plan showed `idle` straight through it instead of discharging or earmarking the battery.
- **Fix**: `_load_kw_at()` now scales the shape by `_eff_daily_kwh` (`max(predicted_daily_kwh, rolling/yesterday consumption)`) instead of the raw heating-only figure — the same floor `hourly_load_kw`'s own fallback already uses a few lines above, just extended to the shape-based path too. Still reacts immediately upward on a genuinely cold day (the heating-degree-day term dominates the `max()` then); only stops the level from collapsing below already-measured real consumption on a mild one.
- **Verified**: syntax check and backtests, unchanged (158.60 SEK summer, 943.24 SEK winter incl. April alone) — the available historical datasets don't exercise the divergence this fixes: the summer set is too short for the 21-day shape window to populate, and Sweden's Jan-Apr winter data never has a mild enough day for `_eff_daily_kwh` to differ from the heating-model figure. The bug and fix are both confirmed directly against live sensor data instead (`sensor.smart_energy_manager_predicted_house_load` showing 1.0 kWh with `heating_degree_day: 0`).

### What's New in 0.9.50

Full color pass on `sem-energy-plan-card.js` for both light and dark themes, after live feedback that the Nordpool-price bars and the "Egenförbrukning" (cover_load) column tint were too close in hue/contrast to tell apart on a small screen in dark mode, that light mode was only somewhat better, and that the axis scale numbers were invisible in light mode.

- **Root cause of the invisible axis numbers**: the canvas drawing code picked its dark/light palette from `window.matchMedia("(prefers-color-scheme: dark)")` — the OS-level setting — instead of Home Assistant's own active theme. If HA's theme and the OS setting disagree (e.g. a light HA theme on a device set to dark mode), the card drew light-theme text on a light background, or dark-theme text on a dark background — either way, invisible. Now reads `hass.themes.darkMode` (HA's own resolved truth) first, falling back to the OS setting only if that's unavailable.
- **Root cause of the low contrast**: `cover_load`'s column tint (lavender, `#7f77dd`) sat close to the Nordpool price bars' blue in both hue and (very low, 0.15-0.18) alpha — in dark mode especially, both read as similar faint overlays. `cover_load` is now rose/magenta (`#e03c78`), as far from blue in hue as the existing orange/gold/green set allows, and the price bars are now a clearly more saturated, higher-alpha blue (own `PRICE_COLOR` constant) so they read as their own series regardless of what column tint sits behind them.
- **Also raised**: the muted axis/label text alpha (0.5/0.45 → 0.62/0.58) and the plan-slot background alpha (0.14-0.20 → 0.18-0.26), both too faint on a small screen.
- **Not a backend change**: card-only.
- **Verified**: manual review of the diff (no `node` available in this environment to run a JS syntax check; the change is a small, mechanical color/detection swap with no new control flow).

### What's New in 0.9.49

Fixes the executor silently refusing to charge the battery on a `solar_charge` plan slot even with several kW of solar surplus available. Found live 2026-09-22: SOC sat flat at 16% for 40+ minutes with 8.4 kW solar production against 1.2 kW house load and the plan saying `solar_charge`, "Batteri laddar" in the decision text — but the actual charge setpoint stayed 0 W. The stripped-wattage decision text (v0.9.43) hid the mismatch.

- **Root cause**: `apply_plan_executor()`'s `solar_charge` branch re-litigated the planner's own charge-vs-sell decision with a separate, cruder heuristic (`prefer_sell`, comparing the live sell price against a static 0.80 SEK/kWh floor and against `evening_target` — a near-minimum SOC floor, ~11.5%, unrelated to what the plan is actually trying to reach that day, e.g. 99%). Since the battery happened to already be above that stale floor and the sell price was decent, `prefer_sell` silently zeroed the charge command the plan had already decided on via its own, much better-informed `V_charge > sälj` comparison.
- **Fix**: the `solar_charge` branch now just charges with the available surplus, full stop — the planner already made this call for this exact slot; the executor's job here is to realize it, not re-decide it. `prefer_sell`'s real-time "the plan didn't expect surplus but reality has some" role is unchanged in the idle/cover_load branch, where it's the correct fallback (no planned decision to defer to there).
- **Verified**: syntax check and backtests (same `apply_plan_executor()` path the backtest actually exercises, not planner-only). Winter: 940.53 → 943.24 SEK, small further improvement. Summer: unchanged at 158.60 SEK.

### What's New in 0.9.48

Fixes the planner exporting the battery in the afternoon/evening on a day when tomorrow is already known (via Solcast) to be a low-solar day — before Nordpool has published tomorrow's prices (typically ~13:00-14:00). Found live 2026-09-22: at 11:30, with tomorrow's Solcast forecast already at 12.5 kWh (a fraction of a normal day) and today sunny, the plan still scheduled evening export, because the merit-order horizon (`future_slots`, built from `ps.slots`) had no price data for tomorrow yet and so had no way to represent tomorrow's deficit at all. The user pointed out correctly: not knowing tomorrow's *price* doesn't change the fact that we already know tomorrow's *solar* is short.

- **Fix**: when no `future_slots` slot starts on or after tomorrow's midnight (i.e. Nordpool hasn't published yet), `_reserved_kwh` is raised to `max(existing floor, min(batt_max_kwh, batt_min_kwh + (today's effective daily consumption − Solcast's tomorrow forecast)))` — using today's consumption level as a same-season proxy for tomorrow's, since no better estimate is available. Capped at the battery's own usable capacity, so unlike the earlier (reverted) v1 drought-reserve mechanism this can never demand more than the battery physically holds. `max()`, not `+`, against the existing floor — same anti-stacking pattern already used between `_uncertainty_markup` and `_drought_markup`.
- **Self-limiting**: only active in the window before tomorrow's prices are published; once they arrive, `future_slots` covers tomorrow directly and the existing price-aware merit-order (v0.9.46) takes over — this reserve becomes irrelevant and is not applied on top of it.
- **Verified**: syntax check and backtests. Winter (2026-01-01 to 04-30): 950.95 → 940.53 SEK — a small further improvement, not a regression (the backtest dataset mostly has full price foresight, so this path rarely triggers there). Summer dataset: unchanged at 158.60 SEK.

### What's New in 0.9.47

Fixes `sem-energy-plan-card.js`'s "Exporterbart" stat tile (and the matching export phase card) showing a tiny or misleading kWh figure that didn't match the export block actually drawn on the chart. Found live 2026-09-22: at 11:15, with the battery freshly discharged to 16%, the plan already scheduled ~6 kWh of export for 17:45-19:00 (after solar charging filled the battery back to 99%) — but the stat tile showed "1.4 kWh", because it read `DayPlan.total_exportable_kwh`, a snapshot of `batt_kwh - reserved` at the moment the plan was *generated*, not what the plan actually intends to export later once the battery refills.

- **Fix**: the card now sums the real export slots' own `target_power_w × duration` for both the "Exporterbart" tile and the export phase card text, and uses that same figure to gate the "↑ EXPORT" chart label (previously gated on the same stale snapshot value, which could hide the label entirely on a low-battery plan generation).
- **Not a backend change**: `DayPlan.total_exportable_kwh` itself is unchanged and still correct for its other use (the planner's own headroom accounting) — this is purely a display fix in the card.
- **Verified**: syntax check (no backtest coverage — card-only, not part of the planner simulation).

### What's New in 0.9.46

Fixes the planner reserving battery capacity for the day's most expensive slot (typically the evening peak) at the expense of an earlier, cheaper-but-still-valuable opportunity (the morning peak) — even when a large, high-confidence solar window sits between the two and would refill the battery anyway. Found live 2026-09-22: at 05:30 the plan sat `idle` straight through the actual morning price peak (07:00-07:45, buy up to 4.68 SEK/kWh) while still buying from the grid, because the battery's earmarked value was pinned to the evening peak (19:00, buy 6.51 SEK/kWh) — despite a 41 kWh (P10) solar forecast and a `solar_charge` slot already planned for 13:45.

- **Root cause**: `_cap_by_time` (the ceiling used by the merit-order's slack check, `energy_planner.py`) seeds its running total from the *current* battery level and clamps growth at `batt_max_kwh`. When the battery already starts near-full, that ceiling has no room left to grow at all, so the whole day's solar forecast contributes nothing to it — every future opportunity (morning and evening alike) ends up competing for the same static, non-replenishing pool, and the higher-value evening slot always wins.
- **Fix**: solar surplus that the ceiling would otherwise discard for lack of headroom (`_increment > _headroom`) is now banked as `_banked_extra_kwh` and added to the ceiling for all later timestamps — representing the room a withdrawal earlier in the day would free up for that same solar to refill. Still uses P10 solar and P75 load throughout, so this doesn't reintroduce the earlier P50-optimism regression (v1.0 step 3).
- **Verified**: syntax check and backtests. Winter (2026-01-01 to 04-30): 952.93 → 950.95 SEK (essentially unchanged). Summer dataset: 159.54 → 158.60 SEK (essentially unchanged).

### What's New in 0.9.45

The battery's accumulated energy cost (and thus the "Batterisnittpris" sensor) is now reset to zero when the battery is effectively empty, so rounding and sensor errors from the proportional write-down (`cost *= new_energy / old_energy`) no longer carry over from cycle to cycle and make the average price drift.

- **Threshold**: SOC ≤ configured min-SOC + 5 percentage points. The Sonnen stops discharging around 8 % (SOC sat flat at 8-9 % on the night of 2026-09-21), above the configured min-SOC, so an exact min-SOC trigger would almost never fire. Chosen with the user, not configurable yet.
- **Scope**: only `BatteryAccumulatedCostSensor._cost_sek` is zeroed; the informational `solar_kwh_total`/`grid_kwh_total` counters are left alone. The average-price sensor reads from it and follows automatically. The cost is only used by regel 4 (export) as `max(V, snittkostnad)`.
- **Verified**: syntax check. Not covered by the backtest (the accumulator is a Home Assistant sensor, not part of the planner simulation).

### What's New in 0.9.44

Fixes "idle" plan slots that the plan meant as "buy from the grid, save the battery" still draining the battery in real time. Found live 2026-09-21: from 22:45 the plan said "Nätpris < sparvärde → köper från nätet, sparar batteriet", yet SOC fell 15 → 8 % between 23:40 and 02:10 on 1.4 SEK/kWh hours, the battery sat at its floor from 02:10, and the morning peak (06:30-07:30, 2.06-2.72 SEK/kWh) was bought entirely from the grid — the opposite of CLAUDE.md priority #1.

- **Root cause**: `apply_plan_executor()` handles `idle` and `cover_load` in the same branch and, when there is no solar surplus, always discharges to cover the real house deficit. The planner's regel 2 decision to hold the battery had no way to reach the executor, so the merit-order earmark from v0.9.41 was defeated at execution time.
- **Fix**: new `PlannedSlot.hold_battery` flag, set by regel 2 when `buy ≤ V + cycle` and when the capacity is earmarked for a better slot. The executor no longer discharges on a slot with `hold_battery`, and says "håller batteriet" in the decision text. Cleared if the slot is later converted to `grid_charge`.
- **Not changed**: `cover_load` slots that do discharge still cover the full real deficit rather than being capped at the planner's (throttled) power — a possible follow-up.
- **Verified**: syntax check and backtests. Winter (2026-01-15 to 02-15): savings 93 → 217 SEK (2.0 → 4.6 %), 10.2 → 6.4 equivalent cycles. Summer dataset: 160.4 → 159.5 SEK (essentially unchanged).

### What's New in 0.9.43

Fixes `sensor.smart_energy_manager_last_decision_reason` ("Senaste beslut") changing state almost every 30s cycle purely because an embedded wattage number (house load, battery setpoint) jittered by a few watts — even when the actual reasoning behind the decision hadn't changed at all.

- **Fix**: `SmartEnergyDecisionReasonSensor` now strips embedded power values (`\d+W`) from the reason text before returning it. No new sensor needed — the same numbers are already available as dedicated entities (`Husförbrukning`, `Laddningssetpunkt batteri`, `Urladdningssetpunkt batteri`), so nothing is lost, only de-duplicated. The sensor's state now only changes when the qualitative decision path actually changes.
- **Verified**: syntax check, regex tested against real logged reason strings (prices and kWh values pass through untouched, only `NNNW` tokens are removed).

### What's New in 0.9.42

Rewrites two of the most-seen decision/plan reason strings, which used a comparative word ("billigare"/"cheaper") without stating what it was being compared to — read on their own, they sounded self-contradictory (e.g. "nät billigare" next to a 2.37 SEK/kWh price, which isn't cheap in absolute terms; it meant "cheaper than spending the battery's reserved value").

- **`energy_planner.py` regel 2** (self-consumption discharge decision, feeds both the `Plan: anledning` sensor and the tail of `Senaste beslut`): all three reason variants now state the explicit comparison ("Nätpris X kr > batteriets sparvärde Y kr → ...") instead of a bare "billigare"/"dyrare" with no referent.
- **`energy_controller.py`'s `prefer_sell` branch**: "Exporterar sol (sälj X kr/kWh)" renamed to "Laddar inte batteriet (säljpris X kr/kWh högt nog för att sälja hellre än lagra)" — the old text implied export was actively happening, but the hot-water-dump logic can still intercept the same surplus afterward (same class of misleading wording already fixed for "verkligt solöverskott").
- **Not done this release**: the broader jargon cleanup (V/V_charge/merit-order/economic_peak used verbatim in Swedish sentences) and the still-open `_slot_load_kwh`/"verkligt solöverskott" mislabeling bug (logs `battery_charge_power_w` under a label that says it's the real solar surplus) — flagged for a follow-up, not blocking this readability fix.
- **Verified**: syntax check, full backtest run (no crash, unchanged savings — text-only change).

### What's New in 0.9.41

Fixes regel 2 (self-consumption discharge) spending battery capacity the merit-order had already earmarked for a higher-value future opportunity — the same blind spot regel 4 (export) was already fixed for, never applied to regel 2. Found live 2026-09-16: the battery drained from 24% to 15% between 00:55-03:57 on ordinary self-consumption (each hour individually cleared `buy_price > V + cycle_cost`), projected to hit the 5% floor around 07:00-07:20 — right in the middle of the morning price peak the whole system's top CLAUDE.md priority exists to protect.

- **Root cause**: `avail = batt_kwh - _reserved_kwh` in regel 2 only checks the flat reserve floor — it has no idea the merit-order (`_accepted`) may have already allocated some of that same capacity to a specific, higher-value future slot (like a morning price peak). Regel 4 already solved this for export via `_accepted_export_kwh_by_slot`; regel 2 never got the equivalent treatment.
- **Fix**: new `_accepted_cover_kwh_by_slot` (same pattern as regel 4's export map, built from `_accepted` opportunities valued at `buy_sek`). Regel 2's discharge is now also capped by what the merit-order specifically earmarked for that slot — if nothing was earmarked (because it's reserved for something better later), the slot now falls through to grid import instead of spending reserved battery.
- **Verified**: syntax check, full backtest run (no crash, unchanged output on this dataset — the earmark cap didn't bind differently for these particular historical days).

### What's New in 0.9.40

Fixes regel 3 (grid_charge) filling from whatever slot came first chronologically instead of the cheapest available slot — found live 2026-09-15: `V_charge` jumped to 2.87 SEK/kWh (battery had drained further since the evening's earlier plan), which meant essentially every remaining hour that night cleared the `buy_price + cycle_cost < V_charge` gate, not just the genuinely cheap ones — and the planner charged starting immediately at 21:15 (2.19 SEK/kWh) instead of waiting for the near-free hours after midnight (as low as 0.07-0.10 SEK/kWh spot).

- **Root cause**: the merit-order loop that builds `DayPlan` walks `future_slots` chronologically and charges the first slot that clears the economic gate, with no price ranking among the slots that qualify.
- **Fix**: slots that pass the gate are now collected into candidates instead of charged immediately; a second pass sorts them by `buy_sek` ascending and allocates the total need cheapest-first. A third pass replays the finalized plan to recompute each slot's `battery_soc_est_pct`, since reordering the charge changes the SOC trajectory for everything after it.
- **Verified**: syntax check, full backtest run (no crash; savings improved slightly, 159.40→160.39 SEK over the test period — consistent with charging at genuinely cheaper hours).

### What's New in 0.9.39

Fixes `sem-energy-plan-card.js`: the `cover_load` ("Egenförbrukning") plan-zone shading used the exact same blue as the Nordpool price bars (`#2a78d6`), so the two visually merged into a single indistinguishable blue mass across most of the chart (cover_load covers most night/day hours). Also hardcoded `#888` for the "Nattvila" phase-card label, ignoring the dashboard's light/dark theme.

- **Fix**: `cover_load` now uses a distinct purple (`#7f77dd`), separating it visually from the price bars (still blue) and from the other three plan actions (orange/green/amber). The "Nattvila" label now uses `var(--secondary-text-color)` instead of a fixed gray, so it stays legible in both themes.
- Copy `www/sem-energy-plan-card.js` to `/config/www/custom_components/` (not `/config/www/` directly) and hard-reload the browser (Ctrl+Shift+R) to see the change.

### What's New in 0.9.38

Wires the learned hourly consumption shape (`load_shape_p75`, already used by `energy_planner.py` for V/V_charge) into `_auto_mode()`'s dynamic evening-fill need calculation (`evening_needed_kwh`), which previously spread the night's energy need flat across all dark hours (`hourly_load_kw × hours_dark`) — missing the morning-peak-vs-overnight-lull shape entirely and underestimating how much the battery needs to survive until solar takeover.

- **New**: `EnergyState.load_shape_p75` (piped from `coordinator._get_load_shape(0.75)`, same value the planner already computes each cycle). `_auto_mode()` now walks the dark period hour-by-hour, using `predicted_daily_kwh × load_shape_p75[hour]` per hour where shape data exists, falling back to the flat `hourly_load_kw` average for any hour without coverage (today: essentially all night/morning hours — see v0.9.37, which fixes the same-day-restart data loss that caused this gap).
- **No behavior change yet in practice**: with the current 5-day, evening-only shape history, every dark hour still falls back to the flat average — this release only becomes active as real night/morning coverage accumulates under v0.9.37's more frequent saves. Deliberately shipped now so it's ready rather than needing another deploy+restart once the data exists.
- **Verified**: syntax check, full backtest run (no crash, unchanged output — expected, since the backtest's `EnergyState` doesn't set `load_shape_p75`, so it stays on the flat-average fallback exactly as before).

### What's New in 0.9.37

Fixes the hourly consumption-shape learner (`_update_hourly_shape`, introduced v0.9.6) losing an entire day's accumulated data on any same-day restart — found while investigating why `evening_needed_kwh` underestimates overnight/morning energy need: the live Storage file showed 5 days of history, but every single day had data only for late-evening hours (roughly 18:00-23:00) — night and morning hours were `null` across the board, because the shape data was only ever persisted to disk at midnight day-rollover, so an evening restart (routine during active development, like this session) wiped everything accumulated since the previous midnight.

- **Fix**: `_update_hourly_shape()` now saves to the Store on every finalized hour, not just at day-rollover — a restart now loses at most the currently in-progress hour instead of the whole day.
- **Not yet done**: the learned shape (`load_shape_p75`) still isn't wired into `_auto_mode()`'s `evening_needed_kwh` calculation (energy_controller.py:694), which still uses a flat `hourly_load_kw * hours_dark` average instead of the actual per-hour shape — deliberately left for a follow-up once real night/morning coverage has accumulated with this fix in place.
- **Verified**: syntax check.

### What's New in 0.9.36

Fixes the phase-limit oscillation still occurring in production *after* v0.9.34 shipped — live data 2026-09-14 (19:41-19:45) showed the exact same 8000W↔~3000W bang-bang pattern the v0.9.34 fix was meant to eliminate, at 30s intervals, `number...number_discharge` (SEM's own command entity, confirmed via history) toggling every single cycle even though v0.9.34's `_last_battery_command_w` mechanism was already deployed and running.

- **Root cause: `_apply_phase_limits()` runs twice per cycle when a day plan is active** — once inside `_auto_mode()`'s own (soon-to-be-overridden) return, and again inside `apply_plan_executor()` after it overwrites the battery decision with the plan's real target (e.g. an 8000W export). `_last_battery_command_w` was written unconditionally at the end of every call — so `_auto_mode()`'s preliminary, throwaway call clobbered the memory with its own (irrelevant) guess *between* the previous cycle's real final write and `apply_plan_executor()`'s real final calculation for this cycle. The real calculation then read a wrong baseline (this cycle's discarded auto-mode guess instead of what was actually sent to hardware 30s ago), double-counting the battery's own already-flowing current and triggering a false clamp — then writing that clamped, wrong value back to memory, perpetuating the oscillation every single cycle.
- **Fix**: `_apply_phase_limits()` takes a new `update_memory` parameter (default `True`). `_auto_mode()`'s two internal calls now pass `update_memory=False`, since `apply_plan_executor()` always runs afterward in auto mode and owns the final write. `apply_plan_executor()`'s two early-return paths (negative price, no plan slot for `now`) now finalize the memory themselves on the way out, since those are the cases where it doesn't re-run `_apply_phase_limits()` itself.
- **Verified**: syntax check, full backtest run (no crash).

### What's New in 0.9.35

Fixes extra hot water dumping (`should_dump_to_hot_water`, wired in 0.9.31) triggering on a trivial solar surplus and immediately importing most of its 6kW draw from grid/battery — found via live data 2026-09-14: it fired twice in the evening (18:20 and 18:37) with only 300-500W of actual solar surplus and a sell price of 2.93-3.06 SEK/kWh (high, not low), each time locking the heater on for the full 11-minute minimum-runtime window.

- **Root cause**: `extra_hot_water` is a plain on/off switch — the heating element draws its full rated power (`heat_pump_patron_power_kw`, 6kW on this install) the instant it's enabled, regardless of how small the surplus was that triggered it. The gate only required `remaining_surplus > 100`, a fixed 100W floor with no relation to the element's actual draw, so a few hundred watts of surplus could open a 6kW tap — the shortfall gets pulled from grid/battery instead of solar, defeating the "self-consume surplus" purpose.
- **Fix**: `EnergyController._auto_mode()`'s dump-to-hot-water gate now requires `remaining_surplus` to cover a configurable share (`extra_hot_water_min_surplus_ratio`, default 70%) of `state.heat_pump_patron_power_kw`'s actual wattage, instead of the flat 100W floor.
- **Same fix applied to the sibling "battery full" trigger**: `varmvatten_ok`'s other surplus-gated branch (battery at max SOC with leftover surplus) had the identical flat-floor bug at 500W, found during the same audit — now shares the same ratio-based `battery_full_dump` check.
- **Verified**: syntax check. Simulated against today's actual logged data (2026-09-14): with the new gate, none of the four real triggers that fired today (16:30, 16:53, 18:20, 18:37 — solar never exceeded ~1.9kW at any of them, all well under the 4.2kW/70% floor) would have fired.

### What's New in 0.9.34

Fixes a real live oscillation found via data analysis 2026-09-14: the battery repeatedly swung between full 8000W charge and a hard-clamped value every 30-second decision cycle for hours overnight, instead of settling smoothly.

- **Root cause (verified against real CSV exports, not guessed)**: `_apply_phase_limits()` builds the projected phase current from the real grid current sensor (`elmatare_current_lX`) minus the battery's currently-reported power (`state.battery_power_w`, read from the Sonnen battery's own status sensor) plus the new decision's target. Measured update-gap distribution for that Sonnen sensor: 422/465 intervals were exactly 30s, but 14 were 60s and one was 120s — an update cadence not synchronized with SEM's own 30s decision loop or with the grid current sensor. When the Sonnen readback lagged behind the real, already-rising battery current the grid sensor had already captured, the subtraction under-removed the battery's existing contribution — so the projected phase current double-counted it, producing false 20A+ readings and triggering a hard clamp; the next cycle, regel 3 requested the full 8000W again (no memory of the prior correction), the (still-lagging) sensor showed low current again, so the clamp didn't trigger — repeat.
- **Fix**: `_apply_phase_limits()` now uses `EnergyController._last_battery_command_w` — SEM's own most recently sent command, known instantly with zero lag — instead of the Sonnen status sensor's readback, to compute the battery's already-included contribution to the grid baseline.
- **Verified**: syntax check, a full backtest run (no crash, savings unchanged/marginally improved: 4.0% vs 3.9%), and a standalone scenario test reproducing the exact lag condition — confirms the fix lets charging ramp up cycle-over-cycle instead of oscillating back down to a re-clamped value.
- **Known tradeoff**: `_last_battery_command_w` starts at 0.0 after a restart (briefly assumes no ongoing battery activity), a one-cycle (30s) self-healing discrepancy — same class of benign startup transient as the SMHI race condition found earlier this session.

### What's New in 0.9.33

Fixes `sem-charger-card.js`: the battery SOC bar (the selected car's battery, not the house battery) stayed visible after deselecting a car, showing a stale/meaningless value with no car to attribute it to.

- **Fix**: the `.batt-side` element is now hidden (`hidden` attribute, with an explicit `.batt-side[hidden]{display:none}` override since the card's own `display:flex` rule would otherwise beat the browser's default `[hidden]` styling) whenever no car is selected, and the SOC value is only read/rendered while a car is selected.
- Copy `www/sem-charger-card.js` to `/config/www/custom_components/` (not `/config/www/` directly) and hard-reload the browser (Ctrl+Shift+R) to see the change.

### What's New in 0.9.32

Wires step 6 (EV scheduling) into live control as a deadline-guarantee fallback — solar-opportunistic charging is unchanged and still takes priority; the new scheduler only tops up from the cheapest remaining grid slots if solar alone won't reach the target SOC in time.

- **Two new prerequisites this needed, added to the per-car config**: `battery_capacity_kwh` (converts the existing `ev_soc_target` % into an actual kWh deficit) and `deadline_entity` (an `input_datetime` entity — no deadline concept existed anywhere before). Both optional; leaving either unset keeps today's pure solar-opportunistic behavior exactly as-is.
- **New**: `coordinator._compute_ev_schedule_inputs()` finds the first charger/car with both configured and an active car selected, reads the deadline entity, and computes the real energy deficit — feeding `energy_planner.build_plan()`'s existing (previously always-zero) `ev_energy_needed_kwh`/`ev_deadline`/`ev_max_power_kw` parameters for the first time. The resulting per-slot `ev_charge_w` reaches `EnergyController._auto_mode()` via `EnergyState.plan_ev_charge_w`/`plan_ev_charger_name` (same "read the plan's field just before compute()" pattern as the export-floor and V_charge wiring). The EV loop's existing solar-opportunistic charging runs first and unchanged; the new fallback only enables charging when that loop left the charger disabled *and* the plan says this slot is needed to hit the deadline.
- **Known limitation, by design for now**: `build_plan()` only accepts one global EV need, not per-charger — with multiple simultaneously deadline-configured cars, only the first one found gets scheduled. Fine for this install (one charger, one car); would need a planner API change to generalize.
- **Deliberately not done**: legionella scheduling (the other half of step 7 point 6) stays on its own existing, live-verified mechanism — not migrated to the generic `schedule_cheapest_window()` helper.
- **Verified**: syntax check across all six touched files, a full backtest run (no crash, unchanged 3.9% savings — expected, since no backtest dataset configures a deadline entity, so the new path stays fully inert there), and a standalone scenario test confirming `build_plan()` schedules the exact needed kWh into the cheapest pre-deadline slots and the new current-clamping formula stays within `MIN_EV_CURRENT`/`MAX_EV_CURRENT`.

### What's New in 0.9.31

Wires step 7 point 6's first half ("dump surplus to hot water instead of selling") into live control.

- **New**: `EnergyController._auto_mode()` now triggers extra hot water as a third condition — alongside the existing "battery full" and "already past negative price today" triggers — whenever `heat_planner.should_dump_to_hot_water()` says the marginal battery-charge value (`V_charge`, the exact threshold that already decides whether solar surplus gets saved to the battery) is below the current sell price. `DayPlan` now exposes `marginal_value_charge_sek_kwh` (`V_charge`, distinct from the existing raw `V`) so the controller can reuse the planner's own up-to-15-minute-old comparison via `EnergyState.plan_marginal_value_charge_sek_kwh` — the same "read the plan's own field just before compute()" pattern `plan_action`/`plan_export_floor_kwh` already use, not a new coupling between the two modules.
- **Verified**: syntax check, and a full backtest run confirming no crash and unchanged savings (3.9%) — expected, since this branch only sets `decision.extra_hot_water`, never touches battery charge/discharge power, which is what the backtest's savings metric measures.
- **Not done this release**: step 6 point 6's second half (`schedule_cheapest_window()` for legionella scheduling) is deliberately NOT wired in — `legionella.py` already has a different, live-verified scheduling mechanism (`price_schedule.is_best_opportunity_now()`, P5-4) solving essentially the same problem, and swapping it for `schedule_cheapest_window()` would replace working health-safety-relevant logic, not just connect an unused function. Left for a separate decision.

### What's New in 0.9.30

Wires step 7 point 5 ("solar drive via the boiler's own path") into live control — the first of `heat_planner.py`'s five functions to actually reach `coordinator.py`/`energy_controller.py`.

- **New**: `EnergyController._auto_mode()` now computes `boiler_pvmaxcomp_kw` via `heat_planner.solar_compressor_boost_kw()` from the same `remaining_surplus` that already reaches step 4's extra-hot-water priority (after house load, EV, and battery have taken their share) — a direct kW ceiling on the boiler's own PV-surplus compressor mode, not a new SEM-orchestrated control loop. Written to a newly optional `number.boiler_pvmaxcomp`-style entity (`boiler_pvmaxcomp_entity` config, default max 25 kW via `boiler_pvmaxcomp_max_kw`) using the same dead-band/heartbeat write pattern (`_should_write_number`) as the existing curtailment entity.
- **Verified**: syntax check across all five touched files, plus a full backtest run (`testdata/history_jan_apr2026`) confirming no crash and unchanged savings (3.9%) — expected, since no `boiler_pvmaxcomp_entity` is configured in the backtest, so the new write path stays inert and doesn't touch the battery/EV decisions it runs alongside.
- Step 7 points 2, 4, 6 and Step 6 (EV scheduling) remain unwired — point 2 needs a real cold-weather calibration window against `binary_sensor.eltillskott_aktivt`, point 4 needs a calibrated COP model (the raw sensor is too noisy), and points 6/Step 6 are separate, larger wiring efforts still in progress.

### What's New in 0.9.29

Adds weekly-grouped real-data tracking of the export floor's pretakeover deficit risk — the first step toward evaluating whether `main`'s flat reserve buffer is safe, not a fix itself.

- **Background**: analysis this session found that `main`'s export execution (`energy_controller.py`'s `apply_plan_executor()`, `export` branch) discharges the battery down to `day_plan.export_floor_kwh` — a flat `batt_min_kwh + 2.0 kWh (+ EV margin)` reserve — with no extra margin as `solar_takeover_dt` approaches, structurally the same class of gap that motivated the hotfix branch's 1 kWh pretakeover margin (v0.9.15/v0.9.14-era). `main`'s mechanism differs though: the merit-order `V` calculation already uses conservative P10 solar/P75 load when ranking opportunities, and replans against real SOC at least every 15 minutes — both partial mitigations the hotfix branch's static reserve curve didn't have. No live incident has been reported on `main` since it went live 2026-09-12; rather than guess a fix, this starts collecting the same real evidence used to size the hotfix branch's margin.
- **New**: whenever a real solar takeover is confirmed (15 minutes of sustained solar surplus), the actual deficit (house load minus solar) in the preceding 30 minutes is measured and rolled up per ISO week (max deficit observed, days observed) into a new persistent store, exported as `export_margin_weekly.csv` (`week, max_pretakeover_deficit_kwh, days_observed`) via the `export_history` service.
- **Verified**: syntax check, and a full backtest run against `testdata/history_jan_apr2026` confirmed no crash and unchanged planner output (3.9% savings, 912 export slots) — expected, since this addition is coordinator-level observation only and isn't exercised by the planner-only backtest.
- Same tracking mechanism as the hotfix branch's v0.9.15, ported (not a copy-paste — `main` has no `_EXPORT_PRETAKEOVER_MARGIN_KWH` constant to compare against, since it has no equivalent fix yet).

### What's New in 0.9.28

New baseline data collection for step 7, point 2's future tuning ("keep the immersion heater out") — `export_history` gains a fourth history dimension.

- **New rolling 60-day history**: how many hours per day the auxiliary/backup heater (`auxheater_level_entity`) was actually active, and how much energy it used — tracked independently of the existing daily-consumption dump-tracking (which excludes legionella disinfection windows and requires an `auxheater_status_entity` that most installs, including this one, don't configure). This new tracking only needs the already-configured `auxheater_level_entity` + `auxheater_rated_kw`.
- **New `heating_backup.csv`** in the `export_history` service output: `date, aux_heat_on_hours, aux_heat_energy_kwh`.
- **Why now, in September**: collecting this starting today (even though it'll mostly be zeros until real cold weather) means a real baseline exists the day step 7 point 2's `elpatron_avoidance_setpoints()` (v0.9.25, still not wired to live control) is ready to be tuned against `binary_sensor.eltillskott_aktivt` this winter.
- Same addition applied to the v0.9.13 hotfix branch as v0.9.14, since that's the branch actually running live — data collection starts on the real system, not just `main`.

### What's New in 0.9.27

Wires the drought-risk markup (v0.9.17, "Torkrisk-påslag från SMHI:s väderprognos") into live control — the intentional stop-and-ask point from that release, now explicitly requested.

- **New optional config field `weather_entity`** (Configure → Outdoor temp section) — e.g. `weather.smhi_home`. Leaving it blank gives exactly today's behavior (no prospective drought simulation, same as before).
- **New `coordinator._fetch_weather_forecast()`** calls `weather.get_forecasts` (type: daily) against the configured entity once per plan rebuild (not every 30s cycle), keeps only days beyond the planner's own 48h horizon, and formats them into the `[(date, condition, temp_max_c, temp_min_c), ...]` list `_simulate_drought_days()` already expects. Failures (no entity configured, service call errors, malformed forecast days) are logged and degrade to an empty list — the drought markup is a prospective, optional addition, never a precondition for building a plan.
- **`current_outdoor_temp_c=state.outdoor_temp_c` and `weather_forecast=...` now passed into `build_plan()`** — previously always `None`/unset, so `_simulate_drought_days()` and `_drought_markup()` (implemented and backtest-calibrated since v0.9.17) never actually ran with real data.
- **Known caveat, unchanged from v0.9.17's own conclusion**: the mechanism is verified safe (no regression) but *unproven* — the only backtest available showed it byte-identical to not having it at all, because the drought period in that dataset never happened to trigger rule 2/4's sell/hold-back side. Whether it helps in a real winter drought is not yet known and won't be until one occurs live.

### What's New in 0.9.26

Fixes `_apply_phase_limits()` approximating per-phase current from power/voltage instead of using the real current sensors that were already configured and wired but never read.

- **Root cause (verified against real elmätare data, not guessed)**: `CONF_GRID_CURRENT_L1/L2/L3` (`grid_current_l1_entity` etc.) were read into `EnergyState.grid_current_l1/l2/l3` in `coordinator.py` but never consumed anywhere — `_apply_phase_limits()` derived current as `power_w / voltage`, silently assuming a unity power factor. A user-supplied CSV export of real `sensor.elmatare_active_power_lX`/`sensor.elmatare_current_lX` readings showed the approximation converges to accurate at high load (13-16A range, near-zero error) but diverges significantly at low/moderate load — up to +8.7A on L1 alone — almost certainly reactive/idle current from motors and standby electronics that active power doesn't capture. Found while investigating a separately-flagged finding (unusually high phase-limit-correction counts in the January 2026 backtest, ~4300-5970/month, 63-97% of which turned out to be permanently uncorrectable no-ops against a load — the heat pump compressor's own phase — that `_apply_phase_limits()` structurally cannot influence).
- **Fix**: the phase-load baseline now uses the real measured current (`current_a × voltage`) when a current sensor is configured and reporting, falling back to the old power-based approximation only when it isn't (`current_a <= 0`). Direction (import/export) still comes from the signed power reading, since the current sensor only reports magnitude.
- **Verified**: five hand-built scenarios — no current sensor configured (falls back to power, no regression), current sensor matching power at high load, current sensor showing higher current than power implies (the reactive-current case the fix targets), export direction with a magnitude-only current sensor, and a real overcurrent case (18A on an uncontrollable phase) still detected and logged correctly without crashing.
- Same fix applied to the v0.9.12 hotfix branch (built on `a57cea2`, which has the identical function) as v0.9.13.

### What's New in 0.9.25

Step 7, points 2 & 5 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — two standalone, tested functions added to `heat_planner.py`. **Still not wired to live control**, same boundary as points 4/6.

- **`elpatron_avoidance_setpoints(...)`** (point 2 — "keep the immersion heater out", the precondition for the rest of step 7): a plain threshold function returning `(tempparmode_c, auxheaterdelay_kmin)` — the boiler's own two thresholds that gate when its built-in electric backup heater kicks in. During expensive slots, nudges `tempparmode` down toward the plan's -5°C and extends `auxheaterdelay`, otherwise returns today's live defaults (10°C / 300 K·min, verified against `number.boiler_tempparmode`/`number.boiler_auxheaterdelay` on 2026-09-11). The avoidance defaults are a reasonable starting point within the boiler's own range, not a calibrated final model — `binary_sensor.eltillskott_aktivt` (already live) is the intended ground truth for tuning them.
- **`solar_compressor_boost_kw(...)`** (point 5 — "solar operation via the boiler's own path"): `number.boiler_pvmaxcomp` (0-25 kW, verified live at 0) is the compressor's max power during PV surplus — the boiler's own built-in solar mode. The function just sets the ceiling the boiler regulates the compressor within; it deliberately takes the surplus left over *after* SEM's own priority order (house load → EV → battery), not raw solar surplus, so the boiler's solar mode doesn't compete with SEM's own priorities for the same kWh.
- **Verified**: 4 + 5 hand-built scenarios respectively — all passing.

### What's New in 0.9.24

Fixes a real live bug found via a live incident report on 2026-09-11: the battery sat idle at 63% SOC while the grid bought ~537W at the day's peak price (2.14 SEK/kWh) to cover a house deficit.

- **Root cause (verified against live HA state, not guessed)**: `apply_plan_executor()`'s `solar_charge` branch computed `battery_charge_power_w` from the real-time solar surplus (correctly 0, since load 933W exceeded solar 468W) but had no fallback when that surplus is zero — unlike the `grid_charge`+`econ_peak` branch and the `idle`/`cover_load` branch, both of which already fall back to discharging the battery to cover a real house deficit. When the day-old plan slot said `solar_charge` (built when more solar was still forecast) but real solar underdelivered, the executor left both `battery_charge_power_w` and `battery_discharge_power_w` at 0 — letting the grid cover the entire deficit regardless of price.
- **Fix**: added the same self-consumption fallback the other two branches already have — when the `solar_charge` branch computes zero charge power and there's a real house deficit, discharge the battery to cover it instead (gated by `self_consume_ok`, i.e. never below `battery_min_soc`).
- **Verified**: three hand-built scenarios replaying the actual incident's readings (solar 468W, load 933W, SOC 63%, price 2.14 SEK/kWh) — confirmed the bug reproduces on the pre-fix code (discharge stayed 0W) and resolves on the fix (discharge 465W, matching the real deficit); a control case with genuine solar surplus confirmed no regression; a floor-protection case confirmed the battery isn't touched at `battery_min_soc`.
- Same bug and fix applied to the v0.9.11 hotfix branch (built on `a57cea2`, which has the identical branch) as v0.9.12.

### What's New in 0.9.23

- **New service: `smart_energy_manager.export_history`** — exports the four internal history stores (production ratio, daily consumption, hourly load shape, solar takeover observations) to CSV files. These were already tracked internally (in `.storage/`) but never user-visible. Defaults to `config/www/smart_energy_manager_export/`, downloadable via `/local/smart_energy_manager_export/`; an optional `path` field overrides the target directory.

### What's New in 0.9.22

Removed `solar_power_l1_entity`/`l2`/`l3` (Configure → Solar) — confirmed dead: read into `EnergyState.solar_power_l1/l2/l3` in `coordinator.py` but never consumed anywhere in `energy_controller.py`, `energy_planner.py`, or any sensor. Phase protection (`_apply_phase_limits`) uses `state.grid_power_l1/l2/l3` (the grid meter's net per-phase readings, which already reflect solar's effect) plus computed deltas for battery/EV/immersion heater — it never needed solar's raw per-phase output separately. Removed the config keys, schema fields, `EnergyState` fields, and translations; no behavior change.

### What's New in 0.9.21

Fixes a crash introduced by v0.9.20's `damped_outdoor_temp_entity` field, hit live on 2026-09-10 right after configuring it: `Error updating Smart Energy Manager: cannot access local variable 'outdoor_temp' where it is not associated with a value`.

- **Root cause**: `outdoor_temp` (the raw instantaneous reading, used later for `state.outdoor_temp_c`) was only ever assigned inside the `if temp_for_model is None:` branch — the fallback path used when no damped-temperature entity is configured. As soon as `damped_outdoor_temp_entity` is set and returns a value, `temp_for_model` is non-`None` from the start, that whole branch is skipped, and `outdoor_temp` is never bound — yet it's still referenced later when building `EnergyState`. Pre-existing since the damped-temperature field was added; latent until someone actually configured it.
- **Fix**: read `outdoor_temp` from `CONF_OUTDOOR_TEMP_ENTITY` unconditionally, before the damped/rolling-average branching, since it's needed regardless of which value feeds the consumption model.
- Same bug existed in the v0.9.8 hotfix branch (built on `a57cea2`, which already had the damped-temp feature); fixed there too as v0.9.9.

### What's New in 0.9.20

Fixes a real live bug found via a fresh incident report on 2026-09-10 (running v0.9.7/`a57cea2` in production): the battery grid-charged to ~98% in the early afternoon on a sunny day with 37+ kWh of solar still forecast, because the system believed **zero** solar was left for the rest of the day.

- **Root cause (verified in code and live HA state, not guessed)**: `solcast_today_entity` was configured as `sensor.solcast_pv_forecast_forecast_remaining_today` — deliberately, per an earlier session's `_update_pv_production_ratio()` design (P3-2), which explicitly wants that sensor's "remaining" semantics for the production-ratio snapshot and the low-solar-today EV margin gate. But that same config entity is *also* fed into `price_scheduler.parse_solcast_attributes()`, which only reads the `detailedForecast` attribute — and Solcast's "remaining" sensor never has that attribute (a structural property of that sensor type, confirmed against live HA state: `forecast_remaining_today` carries only a single aggregate estimate, no 30-min breakdown, while `forecast_today` carries full `detailedForecast`/`detailedHourly`). Result: every remaining slot today was silently treated as "dark" (`solar_kw = 0.0`) regardless of actual weather, feeding directly into the evening-fill "sol kvar" check and the grid-charge/`reserve_at` threshold — both of which then panic-charged from the grid at a merely-cheap-enough price instead of waiting for genuinely cheap hours or the actual sun.
- **Fix — split the config into two entities instead of reverting one**: reverting `solcast_today_entity` back to `forecast_today` would have fixed the per-slot forecast but silently broken the production-ratio/EV-margin logic that deliberately depends on "remaining" semantics. Added a new optional `solcast_today_detailed_entity` config field, used only for the per-slot `detailedForecast` parsing (evening-fill, `is_dark` classification, grid-charge/`reserve_at`, solar-takeover detection) — falls back to `solcast_today_entity` if left unset, so existing installs keep today's (broken) behavior until the new field is explicitly configured. `solcast_today_entity` itself is untouched and keeps its "remaining" role for production ratio and the low-solar EV margin.
- **Action required after deploying**: in HA, set the new **Solcast detailed forecast today (30 min)** option to `sensor.solcast_pv_forecast_forecast_today` (or whichever Solcast sensor exposes `detailedForecast` on your instance) — the field defaults to blank, so nothing changes until this is set.
- **Not yet verified against a backtest or a live redeploy** — this was diagnosed and fixed directly from the live incident report and confirmed HA sensor attributes, not yet replayed through `testdata/backtest.py`.

### What's New in 0.9.19

Two related fixes to rules 3 and 4 (grid-charge and export) in `energy_planner.py`, triggered by a real live incident on 2026-09-10 (main was briefly deployed after v0.9.18's release, per explicit request, and grid-force-charged at full power at 09:11 despite Solcast showing 75 kWh of solar still forecast for the day). **Still not wired to live control; still not recommended for deployment — see below for why this doesn't change that.**

- **Root cause (verified in code, not guessed)**: `V` (the marginal value) is computed once per planning cycle from a merit-order pass that already sees the full horizon, including later same-day solar (`_cap_by_time`) and better later prices. But rule 3's execution — the code that actually decides how much to grid-charge *this* slot — never consulted that already-known future data; it just compared this slot's price against the fixed `V` and charged up to full physical headroom. Confirmed by replaying the actual incident's real Nordpool prices and Solcast forecast through the code: at 09:00, the buggy version showed `V=2.83` and force-charged 8kW; with the fix, `V=1.65` and the decision becomes a small 117W discharge to cover the moment's own deficit — no grid-charge anywhere in the whole real morning.
- **Rule 3 fix**: grid-charging is now capped at `room_kwh` minus what `_cap_by_time` (pessimistic p10 solar, already computed) says will fill for free before the horizon ends — charge only the shortfall, not the whole room.
- **Rule 4 has the same class of bug, on the sell side**: it discharged everything physically available (down to the floor) whenever the current slot's price cleared the threshold, without checking whether the merit-order had already earmarked that same capacity for a better opportunity later the same day. Fixed by capping the export at what the merit-order actually accepted for that specific slot (`_accepted`), not raw physical headroom.
- **Verified**: hand-built scenarios for both rules (incident replication + a "no better alternative exists" control case, confirming the fix doesn't block legitimate grid-charging/export) — all passing. Backtest against `testdata/history_jan_apr2026`: rule 3 alone showed no measurable change (this dataset is winter-skewed; the failure mode is more of a spring/summer pattern), but rule 4's fix improved savings from 3.7% to **3.9%** — simulated export dropped from ~41.5 kWh to 11.3 kWh over the period, holding capacity for better-priced moments instead of dumping it at the first acceptable price.
- **Checked all four rules for the same blind spot, not just 3 and 4**: rule 1 (solar-charge) is already protected by its own existing same-day merit-order mechanism from step 5 (`_charge_priority_kwh`); rule 2 (cover load from battery) isn't exposed the same way, since its action size is capped by the slot's own already-existing physical deficit, not a discretionary "how much to acquire" decision the way rules 3 and 4 both are.

### What's New in 0.9.18

Response to an external code review (2026-09-10) of the v1.0 plan against the actual code. **Not wired to live control beyond one live-safety fix; still not recommended for deployment as a whole — see the backtest-methodology finding below, which is more consequential than any single item on the review's list.**

- **Fixed a live battery-safety bug**: `coordinator._write_battery_setpoints()` wrote the new charge/discharge direction *before* zeroing the opposite one — the exact opposite of its own docstring's stated intent (zero the opposite direction first, blocking, so Sonnen's shared setpoint never briefly sees both directions non-zero at a switch). Confirmed as a real contradiction, not just a comment mismatch; reordered to match the documented (and correct) intent.
- **Fixed a stale calibration comment** in `PredictedHouseLoadSensor` (`sensor.py`) — docstring said `base_dhw=1.33, k=1.275, T_balance=14°C`; `const.py`'s actual defaults are `1.0/2.39/12.0` (from the full-year regression). Comment only, code was already reading the right values.
- **Exposed the heating degree-day model's constants as config options** (`heat_balance_temp`, `heat_factor_kwh_dd`, `base_dhw_kwh`) — previously invisible hardcoded defaults in `const.py`, now visible/tunable in the config flow, pre-filled with the already-correct calibrated values. No behavior change (nothing was overriding the defaults).
- **Major backtest-methodology finding**: `testdata/backtest.py` never passed `load_shape_p50/p75` or a real `predicted_daily_kwh` to `build_plan()` — every step 0-3 savings percentage reported this entire project (including the "step 2 = 5.5%, step 3 = 3.9%" comparison from v0.9.16/17) was computed against a flat/reactive load fallback, not the load model production has always actually used. Wired in a faithful reconstruction (same formula as `coordinator.py`, verified against the live config — no override exists, so the defaults are exactly what's live). Result once fixed: **step 2 collapses to 0.1% savings** (battery barely cycles, sits near-full most of the period) while **step 3 (current main) becomes comparatively better at 3.7%** — the opposite of every prior comparison this session. Consistent with the already-documented "battery too small for a full winter night" finding, not an obvious bug — but **unverified against real hardware**: the integration didn't exist before end of June 2026, so there's no real deployment history from the backtest's January–April window to cross-check against.
- New CLI-adjacent test-only additions in `testdata/backtest.py`: causal (no lookahead) rolling load-shape and degree-day-model reconstruction, mirroring `coordinator.py`'s own logic exactly.

### What's New in 0.9.17

Drought-risk markup on V, driven by SMHI's weather forecast — an attempt at the horizon problem from a different angle than v0.9.16's data extension. **Not wired to live control, not recommended for deployment. Verified safe (no regression) but unproven (net-zero effect) in backtest.**

- **Two versions investigated, first one reverted.** v1 tried an absolute kWh floor sized from Solcast's day-3–6 forecast (`_drought_reserve_kwh`, since removed) — verified against hand-built scenarios, but caused a backtest **regression** (-3.2%, worse than no battery at all) once tested against real data: the house's heating-dominated daily load (30-70+ kWh) vastly exceeds the ~30 kWh battery, so any absolute multi-day deficit floor saturated 98-99% of winter days, not just genuine droughts.
- **Root-cause reframing, grounded in real data.** The user identified that January's 11 zero-solar days were snow-covered panels, not cloud cover — confirmed against historical weather data (Open-Meteo archive API): 10-11 January had only 23-25% cloud cover yet still 0.0 kWh solar, which cloud cover alone can't explain. Snow physics (sticks between -5 to +5°C, clears once daily-max crosses ~0-2°C, cold alone never re-covers a clear panel) matched the data well. `weather.smhi_home` (already installed) provides a 10-day daily forecast via `weather.get_forecasts` with everything needed — no new sensor required.
- **v2**: `_simulate_drought_days()` simulates panel state (covered/clear) forward from a weather forecast list; `_drought_markup()` raises V, capped at the same 3.0× ceiling `_uncertainty_markup()` already uses (`max()`, not `+`, so the two signals can never stack past an already-verified-safe bound). A calibration sweep (7 threshold/slope combinations) showed a consistent pattern — more conservative (react only to the deepest, most certain droughts) is better — but plateaued at 3.6%, still under the 3.9% no-mechanism baseline.
- **Final scoping fix**: `V_charge` (rules 1/3, the buy/charge side) is now computed WITHOUT the drought markup — only `V` (rules 2/4, the hold/sell side) is affected. Result: exactly 3.9%, byte-identical to having no mechanism at all — verified by grepping the backtest's `reason` column for the exact strings rules 2/4 emit, finding zero hits during either drought's build-up days (grid was already cheaper than V during the drought itself; solar surplus before the February drought was already captured by rule 1 before rule 4 got a chance to matter). Not proof the idea is wrong — just that it doesn't show up in this particular dataset.
- New test tooling: `testdata/history_jan_apr2026/weather_oracle.csv` + `_build_weather_oracle.py` (real historical weather from Open-Meteo, used as an oracle stand-in for a perfect SMHI forecast — an optimistic upper bound, not a real forecast simulation) and a `--drought-oracle` flag in `testdata/backtest.py`.
- **Not done**: the `coordinator.py`/`const.py`/`config_flow.py` wiring (`CONF_WEATHER_ENTITY`, the actual `weather.get_forecasts` call) — the deliberate stop point before touching live-update code, per this session's standing rule.

### What's New in 0.9.16

Extended the real-data backtest window from one month to four, at explicit request. **No code changes — testdata and documentation only, not a functional release.**

- **`testdata/history_jan_apr2026/`** — merges `testdata/history_jan2026/` with three more months of HA long-term statistics (same sensors, same `statistic_types=["state"]` fix for the Nordpool price sensor) and three more iSolarCloud solar exports (February–April 2026), producing one continuous 120-day dataset (2025-12-31–2026-04-30).
- **Data-quality finding**: the March and April iSolarCloud exports contain scattered negative kW readings (62 and 88 hours respectively, out of ~1460) during low/variable-light afternoon hours — read as the inverter's own idle draw against the grid, not actual negative production (January and February are clean). Clamped to 0 W before conversion; the house's real grid draw during those hours is already accounted for separately via the grid-phase sensors, so nothing is double-counted or lost.
- **Backtest results over the full 4 months**: step 2 (`a57cea2`, safe/deployed) — 5.5% savings (625.04 SEK, 5.21 SEK/day), well above January alone (1.3%) since Feb–Apr have far more sun. Step 3+5+6 (current, undeployed) — 3.9% (445.25 SEK, 3.71 SEK/day). The gap versus step 2 narrows sharply compared to January alone (1.3% vs 0.2% there) but doesn't close — the 48h-horizon weakness is worst in deep winter but doesn't fully disappear once spring months are mixed in.
- See `docs/v1_implementation_plan.md`, "Utökning till januari–april 2026" under "Steg 2 implementerat", for the full writeup.

### What's New in 0.9.15

Step 7, point 6 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — the dump/disinfection scheduling rules, by explicit request. **Still not wired to live control, not recommended for deployment.**

- **`should_dump_to_hot_water(marginal_value, sell_price, hot_water_temp_c, min_temp_c)`** — the plan's `V < sell_now` is exactly `energy_planner.py`'s rule 1 else-branch (surplus solar the battery would rather sell than store); this adds a third option there: dump to hot water instead of selling. The temperature gate mirrors `EnergyController._can_start_extra_hot_water()` exactly (checked against the real method before writing this, not guessed) — same hysteresis, blocking at `min_temp` rather than only at `max_temp`.
- **`schedule_cheapest_window(candidate_slots, deadline, duration_minutes)`** — disinfection needs a *contiguous* window (the boiler runs one unbroken ~60-minute program), which step 6's EV scheduler doesn't provide (it fills need from scattered cheapest slots). A separate sliding-window implementation instead of reusing the EV one. Falls back to using whatever time remains rather than giving up when the window can't fully fit before deadline — mirrors `legionella.py`'s own emergency-start philosophy (a shorter run beats none).
- Both verified with hand-built scenarios (5 for the dump rule, 4 for the window scheduler) — all passed.
- **Scope boundary extended on purpose**: `legionella.py` was deliberately left untouched too, not just `coordinator.py`/`energy_controller.py` — it's a stateful class with real side effects (drives a switch, persists run state, has hygiene/safety implications if it misbehaves), just as much "live control" as `apply_plan_executor()` despite the different filename. Same caution as steps 4 and 6, applied to the right file regardless of its name.

### What's New in 0.9.14

Step 7 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — the house as thermal storage — point 4 only (the COP profitability rule), by explicit request. Points 1 and 3 (room-level thermal regression/strategy) are parked: a live-data check found the room temperature sensors only have data since ~2026-07-25 (~6 weeks), not since October 2025 as the plan assumed — a meaningful regression needs a heating season. **Not wired to any live control, not recommended for deployment.**

- **New file `heat_planner.py`** — a separate physical domain (heating, not battery) from `energy_planner.py`, expected to grow with step 7's remaining points.
- **`is_preheat_profitable(price_peak, price_preheat, cop_preheat, cop_normal) -> bool`**, a pure function implementing the plan's own formula exactly (profit vs. cost of shifting heating energy to a cheaper-but-lower-COP slot, with the shifted-kWh term cancelling out of both sides).
- **Grounded against live data before writing the formula**: checked `sensor.vp_verkningsgrad` (COP × 100) directly — it's heavily noisy around compressor start/defrost (observed spikes over 10,000% in a single week of history), with a stable range around 470–500% (COP ≈ 4.7–5.0) in between. No calibrated model exists yet for how COP actually depends on flow temperature (`number.boiler_tempparmode`) — that needs real measurement during an actual preheat run, not guessed physics. `cop_preheat`/`cop_normal` are therefore deliberately input parameters, not a raw sensor read inside the function.
- Verified against six hand-computed scenarios (large price gap/modest COP loss → profitable; small gap/large COP loss → not; equal prices → never; no COP loss → always profitable when peak > preheat; undefined COP → never; preheat pricier than the peak → never) — all passed.
- **Not done**: wiring this into an actual preheat decision/schedule (which slot is "preheat" vs. "peak", where the COP values come from in practice, actually driving `number.boiler_tempparmode` or equivalent) — requires `coordinator.py`/`energy_controller.py`, same boundary as steps 4 and 6.

### What's New in 0.9.13

Step 6 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — the car as a schedulable load. **Planning-only, not wired to live control, still not recommended for deployment.**

- **`build_plan()` gained three new optional parameters** (`ev_energy_needed_kwh`, `ev_deadline`, `ev_max_power_kw`) and each `PlannedSlot` a new `ev_charge_w` field. When a need is given, a standalone merit-order pass ranks candidate slots up to the deadline by buy price ascending and fills the need from the cheapest first, capped by the car's max power — independent of the battery's own V/`_opportunities` accounting, since EV energy doesn't draw on battery capacity at all.
- **Phase coordination (plan's point 2) handled as a simple, safe rule for now**: slots where the battery is actively grid-charging are excluded from EV candidates, avoiding the specific stacking risk the plan calls out (8 kW battery + 3.7 kW car). A full per-phase model isn't in the planner yet (`build_plan()` only tracks a single scalar battery power, no phase breakdown) — noted as a known follow-up in `docs/v1_implementation_plan.md`.
- Verified with a synthetic price scenario (varying overnight prices, a deadline before a morning price peak): the schedule correctly filled from the cheapest slots first and respected the deadline. No regression in the real 10-day backtest (byte-identical result when no EV need is passed, which is what `testdata/backtest.py` currently does).
- **Explicitly out of scope for this change, per user instruction**: wiring this schedule into actual charger dispatch (`coordinator.py`/`energy_controller.py`'s live EV control) and the plan's point 3 invariant ("the car only charges from solar surplus or explicitly scheduled slots") — both require touching live control code, held off pending the same review as step 4's pause.
- `energy_planner.py` still contains only step 3+5+6's code, not recommended for deployment. v0.9.7 (commit `a57cea2`) remains the last version verified against backtest and safe to run on the live HA instance.

### What's New in 0.9.12

Step 5 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — summer charging timing. **Still not recommended for deployment** (part of step 3's undeployed rewrite).

- **Merit-order priority for today's solar-surplus charging.** Rule 1's forward simulation processed slots chronologically, greedily charging any surplus slot that cleared the `V·η > sell` bar as long as room remained — which could fill the battery from a mediocre-price morning slot and then have no room left for a cheaper (more worth storing) afternoon slot that happened to come later in time. Added a same-day-window merit-order pass: rank today's qualifying surplus slots by sell price ascending, allocate available room to the cheapest first, and cap each slot's actual charge to its allocated share in the main simulation. Verified in backtest: the mechanism engages (135 slots re-prioritized over the 10-day window) with no regression, though no measurable net-cost change on this dataset — expected, since the plan's own acceptance test calls for a July window (peak solar) that isn't in `testdata/history/` yet.
- Points 2–4 of step 5 (an "extra cycle" — discharging stored energy during a same-day price peak even while solar surplus exists; preferring to sell in the morning rather than the evening; requiring p10 solar coverage before committing to the extra cycle) turned out to already be emergent properties of step 3's V/four-rule architecture, verified directly in the backtest logs (e.g. `export` actions firing during genuine 5–8 kW solar surplus slots) rather than needing separate new logic.
- Phase protection (`_apply_phase_limits`) is unaffected — it already runs unconditionally at the end of `apply_plan_executor()` for every decision, so the more active exporting this step can produce is already clamped by existing, deployed protection.
- `energy_planner.py` still contains only step 3's code (plus this step 5 addition), not recommended for deployment. v0.9.7 (commit `a57cea2`) remains the last version verified against backtest and safe to run on the live HA instance.

### What's New in 0.9.11

Closed part of the remaining step 3 gap by re-enabling `battery_avg_cost_sek_kwh` as a floor under rule 4 (export) — **still not recommended for deployment**, but the gap to step 2 narrowed further.

- **Rule 4 now requires `sell_now > max(V, battery_avg_cost_sek_kwh) + cycle_cost`, not just `V + cycle_cost`.** V is recomputed every ~15 minutes against a rolling 48h horizon, so a trade that looked profitable when the energy was charged (V high then) can still clear the bare `V + cycle` bar later even if V has since drifted down — the check only ever compares against *now*, never against what the energy actually cost. Verified in backtest: before this change, the grid-charge average price (1.47 SEK/kWh) was actually *higher* than the export average price (1.43 SEK/kWh) — the arbitrage was a wash despite every individual decision being locally correct at its own moment.
- **`testdata/backtest.py` couldn't previously test this at all** — `EnergyState.battery_avg_cost_sek_kwh` was hardcoded to `0.0` in `build_state()`, since the real cost-basis accumulator (`BatteryAccumulatedCostSensor`, sensor.py) only exists in live HA. Added a matching miniature tracker (`sim_avg_cost_sek_kwh`) to the P7-2 forward simulation loop: solar charging books at sell price (opportunity cost), grid charging at buy price, discharge leaves the average untouched (only the underlying energy pool shrinks) — mirroring the documented live accounting rule in CLAUDE.md exactly.
- **Result:** export average price rose from 1.43 to 1.72 SEK/kWh (fewer, better-quality exports — 26.6 kWh instead of 34.0, all clearing the real cost floor). Net cost improved from −99.26 to −102.87 SEK over the same 10 days. Step 3 now reaches **~90%** of step 2's profit (up from ~86%), gap narrowed from ~15.6 to ~12.0 SEK / 10 days.
- `energy_planner.py` still contains only step 3's code, not recommended for deployment. v0.9.7 (commit `a57cea2`) remains the last version verified against backtest and safe to run on the live HA instance.

### What's New in 0.9.10

A fifth finding — this time in the **backtest tooling itself**, not the planner — that substantially revises how step 3's prior results (v0.9.8's 45%, v0.9.9's 55%) should be read. **Still not recommended for deployment**, but the gap to step 2 turns out to be much smaller than previously reported.

- **Fixed `testdata/backtest.py`'s price parsing.** `SENSOR_MAP`'s transform for the Nordpool sensor was `lambda v: v / 100.0` — dividing the raw CSV string by a float, which raises `TypeError`, silently caught by `_safe()`, defaulting `state.buy_price_sek_kwh`/`sell_price_sek_kwh`/`spot_price_sek_kwh` to a *constant* (1.2325/0.065/0.0 SEK/kWh) on every single row of every backtest run this session — not just step 3's. Steps 0–2 never surfaced it because their dominant behavior (`cover_load`/`solar_charge` via a plain SOC threshold) doesn't consume those specific state fields in `apply_plan_executor()`; step 3 does, heavily (`econ_peak`/`prefer_sell` gate `grid_charge`/export re-evaluation on exactly those fields), so only step 3's results were corrupted by it. Fixed: `lambda v: float(v) / 100.0`.
- **Revised comparison, same 10-day window, correct prices in both runs:** the "% savings vs. reference" metric became unstable after the fix (the no-battery reference's cost fell close to zero, since correct sell prices credit its 301.5 kWh of raw solar export far more than the old floor price did) — comparing absolute net cost instead: step 2 nets −114.85 SEK (a 114.85 SEK profit) over the 10 days, step 3 (with all five findings fixed) nets −99.26 SEK. **Step 3 now reaches ~86% of step 2's profit** — a materially different picture than the previously-reported "45%"/"55% vs. 91%", which were computed against the same broken reference and should be read as *ordering* (step 3 behind step 2, improving with each of the four earlier fixes), not as precise figures.
- Also added a cycle-cost term to rule 2 (self-consumption discharge), matching the cost already applied to rules 3/4 — consistent with "wear cost per cycled kWh" applying equally regardless of which of the three discharge paths a kWh takes. No measurable backtest effect on its own, but correct to keep the four rules' thresholds consistent.
- `energy_planner.py` still contains only step 3's code. v0.9.7 (commit `a57cea2`) remains the last version verified against backtest and safe to run on the live HA instance. The now-small remaining gap (~15.6 SEK / 10 days) is judged worth continuing to close with targeted fixes rather than requiring a new architecture, per `docs/v1_implementation_plan.md`.

### What's New in 0.9.9

A fourth bug in step 3's V computation, found via user code review — **still not recommended for deployment**, but a substantial improvement (45% → 55% backtest savings, up from v0.9.8, still short of step 2's 91%).

- **Fixed a chronological-ordering bug in the merit-order acceptance loop.** Opportunities are ranked by value (price), not by time, but the old feasibility check only subtracted *already-accepted* allocations with an earlier timestamp than the candidate being checked. Since acceptance happens in value order, a high-value opportunity late in the horizon could be accepted before a lower-value but chronologically-earlier opportunity was even considered — reserving no room for it. Verified in backtest: total accepted volume was 62–70 kWh against a physically available ~22 kWh (battery capacity minus reserve) — the algorithm was effectively counting battery capacity multiple times over. Replaced the single-timestamp check with a true minimum-slack calculation across the *entire* remaining horizon (dynamically updated after each acceptance), matching the pattern already used by step 2's `reserve_at(t)` suffix sum.
- With accepted volume now correctly bounded, behavior is qualitatively much better: the battery charges toward full over the morning (solar is kept instead of sold at rock-bottom midday prices) and consistently covers evening/night load from the battery instead of buying at 2–3× the price.
- **Still short of step 2.** The model has become considerably more active with opportunistic grid-charging (47 charge events vs. step 2's 5) whose net profitability after round-trip loss hasn't been fully verified, and the previously-identified 48h-horizon limitation (protection only for ~2 nights ahead) is untouched by this fix. `docs/v1_implementation_plan.md` updated with the finding.
- `energy_planner.py` still contains only step 3's code. v0.9.7 (commit `a57cea2`) remains the last version verified against backtest and safe to run on the live HA instance.

### What's New in 0.9.8

Step 3 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — attempted, **not recommended for deployment**. Kept in source control as documented in-progress work, not a working release.

- Implemented "marginal value V" (a single merit-order-derived threshold intended to replace the nine competing thresholds from steps 0–2) and rewrote the slot simulation loop around four price-comparison rules per the plan's own algorithm.
- Backtesting against the same 10-day window used to verify steps 0–2 found and fixed three real bugs along the way (missing round-trip efficiency in the charge-side comparison; a scarce/abundant classification that collapsed V to 0.00 exactly when the battery was most depleted; a circularity where an optimistic solar-recharge assumption made V collapse mid-day, selling battery-bound solar directly instead of storing it for the evening).
- **Even after those fixes, the result is a regression, not an improvement**: 45% savings in backtest vs. step 2's 91% on the same data. Root cause: the model only protects against deficits visible within its 48h horizon, so on a sunny day it treats capacity beyond ~2 nights of visible need as available for low-value same-day export, discarding a protection that step 2's simpler "always store surplus" floor provided for free by never needing to see that far ahead. This is a structural limitation of the current design, not a fixable edge case — documented in full in `docs/v1_implementation_plan.md` under "Steg 3 implementerat" for whoever picks this back up.
- **`energy_planner.py` now contains only step 3's code — step 2's verified `reserve_at(t)` mechanism is gone from this file, replaced, not kept alongside.** Do not deploy this version to the live HA instance; step 2 (v0.9.7, commit `a57cea2`) is the last version verified against backtest and safe to run. Anyone picking step 3 back up should start from a fresh design for the "protect capacity beyond the visible horizon" problem described above, not from patching this file further.

### What's New in 0.9.7

Step 2 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — the export/discharge floor becomes a trajectory instead of a single scalar.

- **`export_floor_kwh` replaced with `reserve_at(t)`, a per-slot decaying reserve curve.** The old scalar floor was computed once and compared against every dark slot through the whole night — so as the battery correctly covered the load it was sized for, the comparison stayed pinned to the original number and could reach zero headroom hours before sunrise, well before the reserve was actually exhausted. `reserve_at(t)` sums the real projected deficit (`load(s) − solar_p10(s)`) over only the slots still remaining between `t` and solar takeover, so both the battery and the requirement shrink together and available headroom stays positive through the night. Verified against a real 10-day backtest: the reported floor decays smoothly overnight (e.g. 7.3→3.3 kWh across one night) instead of holding flat, and SOC tracks it down without plateauing.
- **Removed `_FLOOR_SAFETY_CAP_FRACTION` (the 85% safety cap).** It existed only to stop the old scalar floor — sized off a full-night average — from exceeding the usable SOC range on a high-consumption day. A trajectory built from real per-slot deficits and clamped to battery capacity can't structurally do that, so the cap is gone rather than kept as dead weight.
- **The "Option B" price-gate relaxation is kept for now**, per the plan — it becomes fully redundant once the reserve curve is verified in a real winter backtest, not before.
- `DayPlan.export_floor_kwh` and the evening-target SOC are still reported as single numbers (now `reserve_at(now)`) — external contract (sensors, dashboard) unchanged.
- **Known gap, unchanged by this step:** the plan's own acceptance test calls for a January week; the available backtest window is still only ~10 days in late August/September (`testdata/history/Series info.txt`), so the deep-winter, near-min-SOC bottoming behavior is verified by construction (the math), not yet by a full cold-weather backtest.

### What's New in 0.9.6

Step 1 of the [v1.0 implementation plan](docs/v1_implementation_plan.md), part four (step 1A) — the flat hourly load rate replaced with a shape × level model.

- **The load projection now separates shape from level.** Shape: 24 hourly buckets, median (P50) or 75th percentile (P75) over a rolling ≤21-day window, each day normalized against its own daily total (a fraction, not an absolute value) — quarter-hour buckets were rejected, at that resolution the variation is thermostat cycling noise with a quarter as many observations per bucket. Level: the existing degree-day model (`predicted_daily_kwh`), deliberately *not* the rolling-consumption blend, so it reacts to tomorrow's temperature forecast immediately rather than lagging a window long enough to average out a cold snap.
- **P50 for general planning, P75 for the reserve** (the floor sum and tomorrow's net-solar check) — a small conservative margin, roughly 1–10% above P50.
- Falls back to the previous flat rate whenever shape history isn't available yet (a fresh install) or a specific hour has no coverage in the window — this is a strictly additive change, verified to reproduce the old behavior exactly when no shape data exists.

### What's New in 0.9.5

Step 1 of the [v1.0 implementation plan](docs/v1_implementation_plan.md), part three (step 1B) — the daily-budget "dump" exclusion reworked around real sensors instead of an approximation.

- **Replaced the dump-energy detection mechanism entirely.** The v0.9.1 approach (energy drawn while SEM's own `heat_pump_extra_hot_water_entity` switch was on, using total heat pump power) only captured energy SEM itself commanded — missing the boiler's own PV-diversion logic and manual runs. Now tracks the auxiliary electric heater directly via two new optional entities (`auxheater_status_entity`, `auxheater_level_entity`, a percentage of rated power — calibrated to 8.83 kW by regression against the heater's own energy counter over 22 days, since that counter's whole-kWh resolution isn't usable per-cycle on its own).
- **Classification no longer assumes a weekly disinfection schedule.** Auxheater energy is only kept in the daily budget (not excluded as dump) while `legionella_switch_entity` is actually on, plus a 45-minute trailing grace period for EMS-ESP reporting lag — never inferred from a configured weekday, which turned out not to match when the cycle actually runs.
- **Unavailable sensor readings skip the accounting interval** rather than being read as zero or as "not disinfecting" — the same principle as the P3-2 fix (v0.9.1). When the disinfection switch itself is unavailable, the interval defaults to *not* excluding the energy — wrongly treating real necessary consumption as dump is more dangerous than the reverse, so ambiguity resolves toward keeping energy in the budget.

### What's New in 0.9.4

Step 1 of the [v1.0 implementation plan](docs/v1_implementation_plan.md), part two — a new sensor to monitor the cycle-cost assumption against reality instead of just asserting it.

- **New optional `sem_battery_equivalent_cycles` sensor**, computed as accumulated AC discharge energy ÷ usable battery capacity. Two new optional config fields (cumulative AC discharge/charge energy entities) — the sensor is only created when the discharge entity is configured. Also exposes `measured_eta_roundtrip` as an attribute whenever both entities are set, so the round-trip efficiency constant (see v0.9.3) can be re-verified going forward without manually querying two sensors. The warranty (10 years or 10,000 cycles) binds on the calendar, not the cycle count, as long as the actual rate stays under ~2.74 cycles/day (10,000 ÷ 3,650) — this sensor lets that assumption be watched rather than assumed.

### What's New in 0.9.3

Step 1 of the [v1.0 implementation plan](docs/v1_implementation_plan.md), part one — two assumed constants replaced with measured ones.

- **`eta_roundtrip` default corrected from an assumed 0.87 to a measured 0.849** — `sensor.sonnen_batt_use_energy` / `sensor.sonnen_battcharge_energy` (the battery's own cumulative AC discharge/charge counters) give 10,692 / 12,589 kWh, an exact 0.8493 round-trip efficiency. Verified against the plan's own cited figures (10,637/12,525 kWh, captured earlier) — the ratio has held steady as more cycles accumulated.
- **`sell_extra_revenue` default corrected from a stale 0.07 to 0.065** — the live configuration already had the correct value (0.065, Lerum Energi's grid-benefit compensation, 6.50 öre incl. VAT); only the code default shown to new installations was out of date.
- Verified the corresponding break-even formulas (`spot_high > 1.178 × spot_low + 0.215` buy-side, `+ 0.070` sell-side) reproduce exactly against the updated constants — but only when tested against the merit-order-weighted average of the hours the battery actually trades at, never a day's raw min/max spot price (which overstates the achievable spread by roughly 2×, and would have misclassified a real day as profitable to cycle when it wasn't). Documented in `docs/v1_implementation_plan.md` as a general caution for step 3's implementation.

### What's New in 0.9.2

Step 0 of the [v1.0 implementation plan](docs/v1_implementation_plan.md) — the observed live bug (battery idle through a price peak) traced to one specific interaction, fixed at its source instead of patched around further.

- **Fixed `apply_plan_executor()`'s `self_consume_ok` check overriding the planner's own decision.** The planner already decides `cover_load` by weighing the floor, price, and forecast against each other — but the executor then re-checked `battery_soc_pct > evening_target` independently and zeroed the discharge if that failed, silently discarding the planner's decision. Confirmed live: the plan generated at 21:00 projected SOC ~53% by 08:45, but the real battery bottomed at 58% around 08:00 and started recovering before solar even took over — a ~5pp gap between what the planner decided and what the executor actually allowed. `self_consume_ok` now only checks the physical floor (`battery_min_soc`); policy stays entirely in the planner. Verified against a reconstructed case (SOC 59%, evening target 73.7%, buy 2.37 SEK/kWh, battery cost 0.80): discharge was 0 W before this fix, ≈1050 W after.
- **Fixed a double-deduction in the price-gated floor relaxation ("Option B", v0.9.1):** the opened branch computed `batt_kwh − battery_min_soc − hard_floor`, subtracting both the minimum SOC *and* the hard floor fraction — with both configured at 10% live, that silently recreated a 20% floor instead of the intended 10%. `hard_floor` is the absolute floor; it now replaces `battery_min_soc` in that check rather than stacking with it.
- **Removed the `pv_production_ratio ≥ 0.8` condition gating the price relaxation.** It closed the relaxation exactly on the low-confidence (snow-covered-panel) days the floor's reserve exists for. Forecast uncertainty is already reflected in the floor size itself via `_uncertainty_markup()` — gating the relaxation on *additionally* being confident was redundant with, and worked against, that existing mechanism.
- **Replaced the flat `_DARK_SOLAR_KW = 2.0 kW` "is this slot dark" threshold with a comparison against the slot's own hourly load rate** (`solar_kw < hourly_load_kw`). A fixed 2 kW cutoff classified much of shoulder-season and winter daylight as "night" even when solar was covering the actual load, inflating the export window and the floor's dark-slot count unnecessarily.

### What's New in 0.9.1

- **`export_floor_kwh` is now capped so it can never exceed 85% of the usable SOC range (`battery_max_soc − battery_min_soc`), not just clamped against total capacity.** Live-tested against a real high-consumption day (28.76 kWh, low `pv_production_ratio`), the reserve (`hourly_load_kw × dark-window hours`, marked up by up to +300% for forecast uncertainty) came out larger than the *entire* usable range — 24.4 kWh needed against 24.25 kWh available — which pins `evening_target_soc_pct` at `battery_max_soc` via the existing `min()` clamp. Because `apply_plan_executor()`'s `self_consume_ok` check requires `battery_soc_pct > evening_target`, a target pinned at the ceiling can never be satisfied: the battery sat idle at 98% SOC through an entire evening price peak (1.58 SEK/kWh) instead of discharging. A deeper look at a full year of hourly consumption (`docs/forbrukningsanalys.md` §8) found this isn't fixable by a better night-specific load rate alone — the night/24h consumption ratio is close to 1.0 on autumn/winter high-consumption days (the exact days that trigger this), and only drops meaningfully in summer (~0.73), when the floor is rarely a problem anyway. The new cap is a season-agnostic safety net: it guarantees at least 15% of the usable range stays reachable for self-consumption or export regardless of what the reserve formula computes.
- **`build_plan()`'s reserve calculation now uses a 7-day rolling daily-consumption average instead of a single day, and excludes solar-driven extra hot water from it.** The 28.76 kWh trigger case above was itself ~20% above the real 17-day September average (1002 W) — a single unusually-high day was inflating the floor on its own, before the safety cap even engaged; with the rolling average the same scenario's floor comes out at 20.0 kWh, under the cap threshold without needing it. The rolling total also now nets out energy drawn while `heat_pump_extra_hot_water_entity` is on (the absorption ladder's opportunistic solar/negative-price hot water step) — confirmed that switch never runs concurrently with space heating, so 100% of `heat_pump_power_entity`'s draw during those windows is attributable to it — since that energy came from solar surplus during the day and has no bearing on what the battery needs to cover at night. The legionella disinfection cycle (`legionella_switch_entity`, every 7 days) is deliberately *not* excluded: a 7-day window naturally captures exactly one cycle, representing its real recurring cost correctly on its own. New `EnergyState.rolling_consumption_kwh`, maintained via a new `{DOMAIN}_daily_consumption` storage file (falls back to the single-day figure until 7 days of history have accumulated).
- **Fixed P3-2 (`_update_pv_production_ratio()`) never detecting a genuine zero-production day.** `_get_state_float()` returns `0.0` both when a sensor is unavailable/unknown AND when it correctly reads a real zero (e.g. snow-covered panels) — the day-rollover commit was gated on `_pv_last_actual_reading > 0`, so a true zero-output day was silently skipped from the ratio history entirely, exactly like a missing reading, instead of being recorded as a 0% day. Reconstructed against a real production chart showing a ~2-week near-zero stretch in January 2026: the ratio would have stayed frozen at whatever it was before the event for the entire outage, only reacting once production rose back above zero — after the risk had already passed. Now tracks state-availability (`_pv_last_actual_available`) separately from the numeric reading, so a real zero is correctly committed to history and drags the ratio down (triggering `_uncertainty_markup()`'s cap) instead of being invisible to it.
- **New interim price-gated floor relaxation ("Option B")** in `build_plan()`'s dark-slot logic: when the battery is at the reserve floor but the grid buy price exceeds what the stored battery energy itself cost (`battery_avg_cost_sek_kwh + cycle_cost_sek_kwh`) and `pv_production_ratio` is high enough (≥0.8) to trust tomorrow's forecast, discharge is now allowed down to the hard floor instead of stopping at the reserve. This is explicitly a first pass, not the final design — tested against a zero-solar-tomorrow scenario, it can spend nearly the whole reserve overnight on modest savings and leave the battery short for the *next* evening's price peak, and a safer relative-threshold or narrower-relaxation variant is still being evaluated (see `docs/forbrukningsanalys.md`).

### What's New in 0.9.0

Season-aware charge/discharge handling — no new manual mode, `auto` itself now behaves correctly winter and summer, following a consumption-analysis deep dive (`docs/forbrukningsanalys.md`) that started from an oversized export floor on a sunny day.

- **Fixed `export_floor_kwh` — the actual reserve that blocks discharge/export (`apply_plan_executor()`'s `export` branch pauses discharge whenever `batt_kwh <= export_floor_kwh + 0.5`) — never using real consumption.** `EnergyPlanner.build_plan()` built its hourly-load estimate from `predicted_daily_kwh` or the instantaneous `house_load_w`, never `yesterday_consumption_kwh` or the 15-minute rolling `house_load_avg_w` that `_auto_mode()` has used since v0.7.6 specifically to stop a single spike from projecting as "all night." `build_plan()` now takes the same `max(predicted_daily_kwh, yesterday_consumption_kwh)` blend, closing the gap that produced a 29.3 kWh floor (of 30.7 kWh capacity) on a sunny September day that should have had almost none.
- **Recalibrated the temperature-based consumption model against a full year of data (Oct 2025–Sep 2026, not just Nov–Jul).** The heating-degree-day factor was underestimating cold-weather consumption by more than half (predicting ~29 kWh at -7.8°C against a measured 63 kWh) — refit against the fuller range now gives `heat_factor_kwh_dd=2.39` (was 1.275), `base_dhw_kwh=1.0` (was 1.33), `heat_balance_temp=12.0°C` (was 14.0). New optional `damped_outdoor_temp_entity` config field uses an already-smoothed damped-temperature sensor directly when available, instead of the integration building its own rolling daily average from instantaneous readings.
- **EV charging now has a reserve margin and can charge at cheap hours — both previously absent from the planner entirely.** A new `ev_reserve_margin_kwh` (default 2.5 kWh) is added to the floor whenever a selected car is below its target SOC during a low-solar window, so the reserve calculation no longer pretends the car doesn't exist. Separately, `_auto_mode()` gained a cheap-hour EV charging block — mirroring the battery's existing opportunistic grid-charge logic — since previously the car only charged from solar surplus, forced mode, or as step 4 of the negative-price cascade, with no equivalent to the battery's winter cheap-hour charging at all.
- **Export dispatch now concentrates on the single best price window instead of smearing proportionally across every qualifying slot.** Previously, exportable energy was split by a straight price-weighted average across all "high" slots in the 20h dispatch window — tonight's evening peak and tomorrow morning's peak included together — even when one was clearly worth more than the other. It's now grouped by calendar day, valued by kWh-weighted average price, and allocated to the higher-value group first (spilling to the other only if the first can't absorb it all).

### What's New in 0.8.0

Stage 4 of the development roadmap, complete — the negative-price absorption ladder (P4-2), building on P4-1's live calibration of the inverter's curtailment response.

- **The absorption ladder now cascades instead of being mutually exclusive.** Previously, step 1 (charge the battery at full power) blocked every later step (hot water, EV, curtailment) as long as the battery wasn't literally at 100% SOC — true almost always — so a solar peak exceeding the battery's max charge rate had nowhere else to go but the grid at a negative price. Each step now absorbs what it can and passes the *remainder* to the next: battery → hot water → EV → curtailment, tracked as a running `remaining_w`.
- **New step 5: proportional inverter curtailment**, using P4-1's live-measured finding that `number.sg_power_limitation_setting` is calibrated against the inverter's *rated* capacity, not current production. When steps 1-4 are saturated and solar would still be exported at a negative price, the setpoint is computed directly (`target_output_w / rated_kw × 100`, clamped to 20-100%) so inverter output drops to exactly local consumption — no export, no unnecessary throttling. Two new optional config fields: inverter curtailment entity and rated power (kW).
- **Fixed a bug that made the entire ladder dead code whenever a day-plan existed** (i.e., almost always): `apply_plan_executor()`, the sole write path for battery setpoints, unconditionally overwrote whatever `_auto_mode()`'s negative-price logic had just decided with the day-plan's ordinary cover_load/export logic — which has no concept of negative prices at all. It now returns immediately, untouched, whenever the sell price is negative.

### What's New in 0.7.7

- **Fixed a periodic single-cycle power glitch during otherwise-stable charging/discharging.** Sonnen's API description ("the setpoint is kept until the battery receives a new charging or discharging value") reads as ONE shared internal setpoint (direction + magnitude) behind the separate "force charge"/"force discharge" number entities, not two independent registers — the latest write wins regardless of which direction issued it. P6-1's heartbeat (re-send an unchanged value at least every 5 minutes, for self-healing against a dropped write) was rewriting the *inactive* direction's 0 on that schedule even while the other direction was actively driving a real value — on a shared setpoint, that briefly zeroes it until the next cycle's write catches up, visible as a single ~30s near-zero blip in `battery_inout` roughly every 5-10 minutes during an otherwise clean, continuously-rising charge or discharge ramp. `_write_battery_setpoints()` now only heartbeat-rewrites the inactive direction's 0 when *both* directions are meant to be idle (the case the self-healing actually protects); while one direction is active, the other is only touched for a genuine correction, never on the heartbeat schedule alone.

### What's New in 0.7.6

- **Fixed a transient house-load spike silently switching off self-consumption discharge for minutes at a time.** `_auto_mode()`'s evening-target-SOC projection (`hourly_load_kw = max(_eff_daily_kwh / 24.0, house_load_w / 1000.0, 0.5)`) fed the *instantaneous* `house_load_w` straight into an hours-ahead energy-need estimate: a kettle, oven, or shower running for a few minutes got projected across the entire dark period, briefly inflating the evening target SOC above the actual battery SOC. That flips `self_consume_ok` to `False` in `apply_plan_executor()`'s cover_load branch, which zeroes the discharge setpoint outright rather than just under-covering the load — confirmed against real decision-log data where "Plan cover_load egenförbrukning" dropped to exactly 0W in lockstep with a house-load jump to 1000-1900W, for as long as the elevated load lasted. New `EnergyState.house_load_avg_w`, a 15-minute rolling average maintained by the coordinator (`_get_house_load_avg_w()`), now feeds this specific projection instead — `house_load_w` itself is untouched everywhere else (cover_load sizing, EV/phase logic) so real-time response elsewhere is unaffected.

### What's New in 0.7.5

- **Fixed manual mode actively fighting the user** — switching `select.sem_operating_mode` to `manual` is documented as "no automatic control, drive the battery/chargers/hot water yourself", but `EnergyController.compute()` returns an empty `ControlDecision` for manual mode (all fields at their zero/`False` default) rather than skipping execution, and the coordinator wrote that decision to hardware unconditionally every 30s cycle regardless of mode. In practice: manual mode zeroed the Sonnen charge/discharge setpoints, turned off the EV charger switch, and turned off extra hot water, every cycle — the opposite of "manual control", and the direct cause of a user-reported case where a manually-set discharge power kept getting reset to 0 within seconds. `_execute_decision()` (the sole write path to all of these) is now skipped entirely while in manual mode.

### What's New in 0.7.4

- **Removed the three `testdata/timdata/htestdata*.csv` samples** — running the new P7-2 model-fidelity replay against them (as a comparison against `testdata/history/`'s results) confirmed what their docstring already warned about, quantitatively: each file spans months on paper but is really ~50 hourly rows glued to a single multi-week-to-multi-month gap, which the forward-simulation/replay integration treats as one real hour. Measured SOC errors up to 63 percentage points and import errors over +1800%, against -18%/+2pp on the genuinely continuous `testdata/history/` data. The old HA-logbook CSV format (`load_csv()`) is still supported for a real single-file sample — it just needs to actually be hourly-continuous for the P7-2 columns to mean anything.

### What's New in 0.7.3

Extends P7-1 with the grid-phase and battery-inout history P7-2's model-fidelity replay needs, since the original P7-1 extraction only pulled house-load/solar/outdoor-temp/battery-SOC/price.

- **Extracted `sensor.elmatare_active_power_l1/l2/l3` and `sensor.sonnenbatterie_271100_state_battery_inout`** into `testdata/history/grid_l1_hourly.csv`, `grid_l2_hourly.csv`, `grid_l3_hourly.csv`, and `battery_inout_hourly.csv`, same window and format as the rest of `testdata/history/` (see `Series info.txt`). `_HISTORY_DIR_SERIES` and `has_actual_power_data` in `testdata/backtest.py` pick these up automatically when present — no other loader changes needed since `build_state()` already had `SENSOR_MAP` entries for both.
- **The P7-2 model-fidelity replay actually runs now**: over the 10-day `testdata/history/` window it reproduces measured grid import within -17.7% and export within +17.6%, and the simulated end-of-period SOC within 2.3 percentage points of the real value — a real answer to the plan's acceptance criterion, not just an "unavailable" placeholder.
- **Fixed a leak in the forward-simulation pass discovered while validating this**: `sim_state.battery_power_w` was being copied from the real historical reading via `dataclasses.replace(state, ...)`, but `EnergyController._apply_phase_limits()` reads that field as "current battery power" to compute a delta against the new decision. Once the simulated SOC trajectory diverges from history, that real reading is the wrong baseline — it now carries the *previous simulated slot's own* battery power instead, initialized from the real reading only for the very first slot.

### What's New in 0.7.2

Stage 7 of the development roadmap, complete — both P7-1 (real historical extraction, done earlier but never given its own changelog entry) and P7-2 (the forward-simulating battery model).

- **P7-1 — real history instead of hand-curated samples**: `testdata/backtest.py` can now load `testdata/history/`, a directory of CSVs pulled from Home Assistant's statistics API (hourly solar/house-load/outdoor-temp/battery-SOC, quarter-hour price — matching production's real slot length, not an assumed hour). Covers the ~10-day window where all five quantities overlap (the solar sensor is new since 2026-08-06, and raw quarter-hour price history is only retained ~10 days by the recorder) — see `testdata/history/Series info.txt` for exact ranges and how to regenerate/extend it.
- **P7-2 — the simulator runs three passes per slot now, not one**: alongside the existing "shadow" pass (what SEM would decide, given the *real* historical SOC), the backtest now also runs (a) a **forward simulation** that feeds SEM's decisions back into its own running SOC via a simplified battery model (`_simulate_battery_soc`, round-trip efficiency split evenly across the charge/discharge legs) instead of reading next hour's SOC from the CSV, deriving grid import/export/cost from the energy balance since the real historical grid reading no longer applies once the SOC trajectory diverges from history; (b) a **no-battery/no-control reference** (grid = house load − solar only) to measure savings against, per the plan's acceptance criterion; and (c) a **model-fidelity replay** that feeds the *historically measured* battery power (not SEM's decisions) through the same energy-balance formula and compares the result against the real measured grid import/export — this is what actually tests whether the physics are trustworthy, since comparing SEM's new (different, hopefully better) decisions against history's old ones will always show a large gap by design.
- **Honest result on the bundled `testdata/timdata/*.csv` samples**: the model-fidelity replay shows large errors on them, but that's a data-quality finding, not a simulator bug — those files were already documented as "small, sparse, manually-curated" (mostly one-hour gaps punctuated by a single multi-week gap), which the forward/replay integration can't sensibly bridge. Against the continuous `testdata/history/` data, the forward simulation reproduces the real end-of-period battery SOC to within 1 percentage point over a 10-day run — a sound sanity check, even though that source still can't run the fidelity replay itself (no historical grid-phase data extracted for it yet, see P7-1 above).

### What's New in 0.7.1

Stage 7 of the development roadmap, partial (P7-2 only; P7-1 — extracting continuous history via HA's statistics API — is not implemented).

- **Extracted the plan-executor into a reusable `EnergyController.apply_plan_executor()` method** — it previously existed only inline inside `coordinator.py`'s async update loop, which meant nothing outside a live Home Assistant instance could exercise it. `coordinator.py` now just calls this method; behavior is unchanged, it's the same code moved to where both the live coordinator and offline tooling can call it.
- **Fixed `testdata/backtest.py`, which had been silently broken since the Stage 2 refactor** — it called `EnergyController(export_sell_percentile=..., export_min_solar_tomorrow_kwh=...)`, both parameters removed months ago when export logic moved to `EnergyPlanner`; it crashed immediately. It also predated every fix in Stages 1–6: stale sensor entity IDs (`sungrow_sg12rt_active_generation`, `solcast_pv_forecast_forecast_today`), the pre-P1-4 config values (33 kWh battery, 0.07 sell markup, 20A phase limit), and the literal `"unknown"` sentinel for no-car-selected. All corrected, and the backtest now builds a real `DayPlan` via `EnergyPlanner` and runs it through the same `apply_plan_executor()` the live system uses, instead of only exercising the (largely superseded) `EnergyController.compute()` self-consumption path.
- **Solar per price-slot is approximated from actual historical production** (no historical Solcast p10/p50 archive exists to replay) — a p50 proxy from the real reading, with a fixed haircut for p10, just enough to exercise the floor/export logic meaningfully.
- **Honest scope note**: this is a "shadow mode" evaluator — at each historical hour it asks "what would SEM have decided right now", using the *real* historical battery SOC, not a simulated one following SEM's own prior decisions. P7-2's full ambition (a simplified battery model integrating decisions forward into its own SOC trajectory) and P7-1 (pulling continuous history from HA's statistics API instead of the small hand-curated `testdata/timdata/*.csv` samples) are both still open.

### What's New in 0.7.0

Stage 6 of the development roadmap — reliability hygiene. No behavior change to decisions, just to how often and how safely they're written and stored.

- **Deadband on service calls** — the coordinator was calling `switch.turn_on`/`turn_off` and `number.set_value` unconditionally every 30s cycle even when nothing changed (roughly 2900 no-op switch calls/day against the EV charger and the hot-water switch). Writes are now skipped when the target is within 50 W of the entity's own live-read state (exact match for switches) — but never skipped for more than 5 minutes straight, preserving the self-healing heartbeat from the earlier crash-safety work. Comparisons read the entity's *live* HA state rather than a self-tracked cache, so an externally-changed value is still caught and corrected.
- **Recorder attribute size** — `sem_day_plan_reason`'s `slots` attribute carried the full 28h plan horizon, big enough to exceed the recorder's 16 KB attribute limit and silently stop being stored. Capped to the next 24h.
- **Blocking sensor update** — `sem_nordpool_price_schedule` rebuilt its entire `prices_today`/`prices_tomorrow` attribute lists on every single state read (measured at 2.57s), even though the underlying price schedule only changes when Nordpool/Solcast data actually updates. Now cached by schedule object identity and only rebuilt when it changes.
- **Sentinel collision** — the "no car selected" placeholder was the literal string `"unknown"`, which collides with Home Assistant's own reserved state for missing data (`STATE_UNKNOWN`), making the car-selection `select` entities look like they had no value at all rather than an explicit choice. Changed to `"none"`, with a translated display label ("No car selected" / "Ingen bil vald").
- **Timezone correctness** — every `datetime.now()` call (which uses the *container's* system timezone, not Home Assistant's configured one — a real source of subtle bugs when they differ) was replaced with `homeassistant.util.dt.now()`. `energy_controller.py` has no Home Assistant imports by design (it needs to stay usable standalone for the planned backtest simulator), so it now receives "now" from the coordinator via a new `EnergyState.now` field instead, falling back to plain `datetime.now()` only if unset.
- **Legionella never marks a run as started until it's confirmed** — previously, deciding "time to start" immediately set the manager's internal "running" flag, before the `switch.turn_on` call was even attempted. If that call failed (device offline, network hiccup), the manager would believe a run was in progress that never physically happened, and wouldn't retry. It now only ever considers a run "running" once the boiler's switch is *observed* on — a stronger guarantee than a successful API call, and it comes with automatic retry for free: as long as the switch reads off, the same start decision fires again next cycle.
- **Removed the old manual control helpers** the plan flagged (`Charge_uncharge`, `Max Charge`, `Ladda effekt batteri`, `In_Out_Charge`, `Stop urladdning pris negativt`, `VV På`, `VV_fran`, `vv_till`) from Home Assistant. All eight were confirmed inert first: seven were read-only template sensors nothing referenced, and the eighth (`VV På`, a template switch) had `turn_on`/`turn_off` actions containing only a `wait_template` with no actual service call, so toggling it never did anything. Deleted with the user's confirmation.

### What's New in 0.6.7

Stage 5 of the development roadmap, partial — legionella scheduling (the rest of Stage 5 needs a real winter day first; see below).

- **Legionella now targets the actual best slot in its preferred window, not the first one crossing a fixed threshold** – `PriceSchedule` gained `is_best_opportunity_now()`: is the current slot's forecast solar ≥ 6 kW, or is its buy price within the cheapest third of today's slots in the configured window? `LegionellaManager.should_run_now()` uses it when a price schedule is available, falling back to the old absolute thresholds otherwise. The solar threshold moved from 3 kW to 6 kW — the old value was lower than what the electric heating elements themselves draw, so "starting on solar surplus" could mean starting on a surplus smaller than the load about to switch on.

### What's New in 0.6.6

- **Fix: forcing EV charging stopped the battery from capturing solar, exporting it instead** – reported live: with `switch.sem_force_ev_charge` on, `_force_charge_ev()` never touched `decision.battery_charge_power_w`, which defaults to 0 — since the coordinator writes that value to the battery's force-charge number every cycle, this actively commanded the battery to stop charging, so any solar surplus beyond the EV's draw went straight to export. It now charges the battery from whatever surplus remains after the forced EV load.
- **Fix: the mirror-image bug in `_force_charge_battery()`** – forcing the battery to charge similarly left every `ChargerDecision` at its `enable=False` default, blocking EV charging entirely even with ample solar surplus left over after the battery's charge rate. It now allocates remaining surplus to a connected, selected car the same way normal auto mode does.

### What's New in 0.6.5

- **Fix: `sem_decision_reason` silently dropped EV/hot-water reasoning whenever a plan existed** – found while investigating why an EV charging decision wasn't visible in the reason text. The 0.6.1 plan-executor consolidation *replaced* `decision.reason` outright in all its branches instead of extending it, discarding `_auto_mode`'s own reason text (which names which charger got solar current, whether hot water started, etc.) even though the underlying EV/hot-water decisions were still being applied correctly — only the visible explanation was wrong. The executor now prepends its battery-specific reasoning to the original reason instead of overwriting it.

### What's New in 0.6.4

- **Fix: `idle`/`cover_load` plan slots never charged the battery, even with a large real solar surplus** – found live: the plan classified the current slot as `cover_load` (dark/self-consumption) based on its 15-minute-old forecast, but actual solar surplus was over 10 kW. The 0.6.1 plan-executor consolidation only charged the battery for `solar_charge`/`grid_charge` actions, so `cover_load`/`idle` slots sat at 0 W both ways instead of capturing the unplanned surplus — exporting it at a near-zero sell price instead. The executor now also charges from real surplus during `idle`/`cover_load` slots (respecting the same `prefer_sell` check as `solar_charge`), falling back to self-consumption discharge only when there's a real deficit instead of a surplus.

### What's New in 0.6.3

Stage 4 of the development roadmap — the negative-price absorption ladder (partial: steps 1, 2, 4).

- **Fix: negative price at night with no solar was never exploited** – the negative-price block required `solar_w > 0`, so a negative spot price overnight (no sun) did nothing at all, even though charging the battery from the grid at a negative price is pure profit. Removed the solar requirement.
- **Fix: the proactive-headroom block disabled everything for hours, not just battery charging** – when a negative price was expected within 2h, the old code returned early, silently blocking self-consumption discharge, EV charging, and hot water for the entire lead-in window. It now only caps the battery's charge ceiling (to hold headroom) and falls through into the normal decision logic instead of short-circuiting it.
- **New: an explicit, sequential absorption ladder for negative prices** — battery (full power) → hot water → EV, each step activating only once the previous one is saturated, instead of splitting solar surplus proportionally across all of them. `sem_decision_reason` now names the active step (e.g. "Negativt pris steg 1: batteri full effekt").
- **Not yet implemented**: heating setpoint uplift (belongs to Stage 5) and inverter curtailment (Stage 4's last rung). Curtailment specifically requires manually calibrating `number.sg_power_limitation_setting`'s response curve first — the plan is explicit that this can't be tuned blind. When every other absorption step is saturated and the battery still exports at a negative price, the reason string says so plainly instead of pretending it's handled.

### What's New in 0.6.2

Stage 3 of the development roadmap — forecast reserve and snow detector.

- **Plan against pessimistic (p10) solar, not the median** – `PriceSlot` now carries `solar_kwh_p10` alongside the existing median-based `solar_kwh` (`price_scheduler.py`). The export floor calculation and the "is tomorrow's solar strong enough to export tonight" gate (`energy_planner.py`) now read p10 instead of the median — a forecast that's optimistic by chance no longer lets the battery run emptier than it should. Revenue estimates and the general SOC simulation still use the median, since being conservative there would just make the plan pessimistic about earnings, not less safe.
- **New: production ratio sensor detects snow/soiling** (`sem_pv_production_ratio`) – a rolling 3-day ratio of actual solar production (new optional config: `actual_solar_daily_entity`) against that day's Solcast forecast, persisted across restarts. Normal days sit around 0.8–1.3; a ratio below ~0.6 (snow-covered or dirty panels the forecast doesn't know about) automatically scales the export floor up toward full night-autonomy and the export gate tightens, until production recovers. Exposed as its own sensor and as an attribute on `sem_day_plan_reason` so it's visible *why* the system got cautious.
- **New floor formula**: `behov_kwh` (p10-based need until solar takeover) → `reserv_kwh` (scaled up by an uncertainty markup driven by the production ratio) → `golv_kwh = min(battery_max, max(hard_floor, reserv_kwh))`. The hard floor is fixed at 10% of battery capacity and is now always enforced regardless of how small the computed reserve is on a sunny day.

### What's New in 0.6.1

- **Consolidated the three parallel copies of battery decision logic** (`_auto_mode`'s self-consumption blocks, the coordinator's plan-mode override, and a shadow-calculation in `PlanExecutorCharge/DischargeSensor`) into a single plan-executor in `coordinator.py`. It now sets the battery charge/discharge setpoint for **every** plan slot action (`solar_charge`, `grid_charge`, `export`, `idle`/`cover_load`), not just the two it used to override — using real-time solar surplus and house deficit, not the plan's forecast numbers. The executor re-runs phase/export-limit clamping (`_apply_phase_limits`) after setting the new values, closing a gap where a plan-driven override could bypass the phase protection added in 0.6.0.
- `sem_plan_executor_charge`/`sem_plan_executor_discharge` now simply report the coordinator's actual last decision instead of independently recomputing a shadow estimate — they're guaranteed to match `sem_battery_charge_power_setpoint`/`..._discharge_power_setpoint` by construction.
- The plan-vs-actual deviation log now compares against the *final* post-executor decision and no longer needs the "soft match" heuristics that previously masked known planner gaps — a logged deviation is now a real one, with `sem_decision_reason` explaining which real-time limit it hit.

### What's New in 0.6.0

Stage 2 of the development roadmap — a controller with a correct value model.

- **Fix: export never actually triggered** – the day-plan's export filter compared sell price against a "reference buy price" that included energy tax, so the 90% threshold could never be beaten by a sell price (`build_plan()` in `energy_planner.py`). Replaced with a marginal-value model: exportable energy (already isolated as "above the floor" by the existing calculation) is only dispatched to a slot if that slot's sell price exceeds the battery's actual average cost (`sem_battery_average_price`, previously computed but never read) plus a configurable cycle/wear cost. Also wired in `export_min_solar_tomorrow_kwh` as an actually-read gate — previously stored but never consulted, so proactive export could trigger even when tomorrow's forecast was too weak to refill the battery.
- **New config: `eta_roundtrip` (default 0.87) and `cycle_cost_sek_kwh` (default 0.05 SEK/kWh)** in the Battery section — the round-trip efficiency and per-kWh wear cost now feed the export profitability check above.
- **Fix: phase protection was import-only** – `_apply_phase_limits()` in `energy_controller.py` only ever checked `phase_current <= max_current`, so a phase running high on *export* (large battery discharge, e.g. during a plan-driven export slot) was never caught. Now checks both directions; an over-limit export reduces battery discharge power (the only controllable export source) instead of touching EV/heater loads, which can't cause export overcurrent. Added a 2 A margin (`max_current_effective`) to account for the control loop's 30 s cycle plus the inverter's own response lag.
- **New: separate export power cap** (`max_export_w`, default 14000 W, configurable in the Grid section) — the inverter's AC export rating is a different constraint than per-phase current; battery discharge is now also clamped so `solar + discharge` never exceeds it.
- **Removed winter mode entirely** – `_winter_mode()`, the `WinterModeSwitch`, the four `winter_*` number entities, and all associated config were deleted. The day-plan's percentile-based pricing (already season-agnostic, using each day's own price distribution) and the export/grid-charge dispatch already cover what winter mode was for; the `winter` operating mode option is gone from the select entity.

### What's New in 0.5.63

- **Fix: reloading the integration mid-legionella-run could trigger a spurious duplicate start** – `LegionellaManager`'s run-tracking (`running`, `run_started_at`, `temp_confirmed`) only lived in memory. An options-flow save (or any config entry reload) recreated the coordinator and reset this state; if the boiler's switch happened to read `unavailable` for even one cycle right after the reload (a routine ems-esp communication blip), the manager mistook that for "the boiler just turned itself off" and, on the next due-check, started a second run — even though the original was still physically running and never actually finished. Two fixes: (1) run-tracking now persists to the same storage as `last_run`, restored on `async_load()`, so a reload/restart no longer loses an in-progress run or its true start time; (2) the switch is now read as a tri-state (on/off/unavailable) — an `unavailable` reading holds the current run status instead of being treated as "off".

### What's New in 0.5.62

- **Fix: solar energy per price slot was roughly double** – `_match_solar_to_slots()` in `price_scheduler.py` always converted average solar kW to kWh using a hardcoded 0.5 h (assuming a 30-minute slot), but Nordpool price slots are 15 minutes. Now uses the price slot's actual duration.
- **Fix: house-load floor overrode legitimate real-meter readings** – the yesterday's-average floor was applied unconditionally whenever solar was active, even when `house_load_entity` was providing a real, valid reading — clamping away genuine midday dips. The floor now only applies when the entity is missing/unavailable and the code falls back to the grid-balance formula (the actual source of the transition-glitch bug it was meant to guard against). Added a rolling median over the last 3–5 samples of the real sensor to smooth transient meter glitches instead.
- **Removed the 1.5 kW cap on predicted hourly load** in both `energy_controller.py` (evening-fill target calculation) and `energy_planner.py` (day-plan load estimate) — the cap was silently under-predicting winter consumption for an all-electric house. The 0.5 kW floor remains.
- **Fixed two number entities that silently stopped working in v0.5.60**: `ExportSellPercentileNumber` and `ExportMinSellPriceNumber` wrote to `EnergyController` attributes that were removed when export logic moved to `EnergyPlanner`. Repointed to `coordinator._energy_planner`.
- **Removed `EvSocTargetNumber`** (global "EV SOC target" number entity) — it wrote to an `EnergyController.ev_soc_target` attribute that was never read anywhere; each car's own per-car SOC target (set in the charger configuration) is what actually governs charging.
- **All `number.py` entities now inherit `RestoreEntity` and persist changes to `entry.options`** — a value changed via the UI previously lived only in memory and reset to the config-flow default on restart. Now it's written back to the config entry (survives restart/reload) with `RestoreEntity` as a fast-path restore on entity add.

### What's New in 0.5.61

- **Fix: crash in opportunistic grid charging** – `_auto_mode()` referenced `_export_floor_kwh` and `_battery_energy_kwh` without ever defining them in scope, causing a `NameError` whenever opportunistic charging conditions were met (low solar forecast, not in economic peak, no active export). The floor is now derived from the day plan (`state.plan_export_floor_kwh`, set by the coordinator from `DayPlan.export_floor_kwh`) with a fallback to `battery_min_soc` when no plan is available; the battery energy is derived from SOC × capacity. Also removed a duplicate/dead assignment of `_charge_target_kwh`.
- **Safety: battery setpoints always zeroed on unload** – `async_unload_entry` now writes 0 to both the charge and discharge setpoint entities before unloading, so a config reload or HA restart never leaves the battery frozen mid-charge or mid-discharge.
- **Safety: guaranteed zero-first write ordering** – battery setpoint writes now always zero whichever direction (charge/discharge) is inactive *before* writing the active direction's power, using a blocking service call for the zero. This prevents a brief window where the inverter could see both charge and discharge setpoints non-zero during a direction switch.
- **New optional config: battery operating-mode watchdog** – added `battery_operating_mode_entity` (Battery section). When configured, SEM checks this `select` entity every cycle and raises a persistent notification + log warning if it isn't set to `manual`, since in that case all setpoints SEM writes have no effect on the inverter.

### What's New in 0.5.60

- **Refactor: removed duplicate export logic from EnergyController** – the controller previously contained ~230 lines of proactive-export and morning-export logic that duplicated what EnergyPlanner already decides. Since the coordinator's plan-executor already overrides the controller's battery setpoints for `export` and `grid_charge` slots, the controller's own export calculation was never actually applied. Removed it entirely. The controller now reads `state.plan_action` (set by the coordinator from the current plan slot) and uses it only as a guard flag — blocking self-consumption discharge and opportunistic grid charging during an active export slot. Export power targets continue to come exclusively from the planner via the coordinator's plan-executor.

### What's New in 0.5.59

- **Fix: day-plan incorrectly scheduled export at low sell prices** – the planner's "max night-buy" filter compared the sell price against `PriceSchedule.slot.buy_sek`, which is only the Nordpool spot component (~1.7 SEK/kWh) and lacks electricity tax and grid fees. The actual full buy price was ~3.18 SEK/kWh, so the 90 % threshold was 1.53 SEK/kWh — making the check almost always pass and allowing export slots to appear in the plan even when selling at 1.63 SEK/kWh is a losing trade vs future grid purchase at 3.18 SEK/kWh. Fix: the coordinator now passes the actual full buy price (`state.buy_price_sek_kwh`) into `build_plan()`. The filter now uses 3.18 × 0.90 = 2.86 SEK/kWh as the threshold, correctly blocking export slots when sell price is below this level.

### What's New in 0.5.58

- **Improvement: Energy plan card clarity** (`sem-energy-plan-card.js`) – three UI improvements to make the current state unambiguous: (1) The plan-time row now shows the current plan action, e.g. "Plan skapad 19:00 · Nu: Egenförb. · slots: 12", so you can instantly see what the system is doing without inspecting sensors. (2) A colored action label is drawn directly in the canvas at the "nu" marker, making it clear whether the system is exporting, doing self-consumption, charging, etc. (3) Fixed a display bug where the export phase card showed "19:00–19:00" (identical start and end) when only one export slot exists — it now shows just the start time in that edge case.

### What's New in 0.5.57

- **Fix: EV blocked when battery is nearly full and Sonnen throttles** – v0.5.56 pre-empted all solar surplus for the house battery regardless of whether Sonnen was actually absorbing it. When the battery is near full (~94 % SOC), Sonnen enters standby and accepts only a few watts, but the pre-empted power was still withheld from the EV — resulting in 2.7 kW going to the grid with no one charging. Fix: the pre-emption now only runs when the battery is actually absorbing more than 100 W (`state.battery_power_w > 100`). When Sonnen throttles (e.g. 7 W), no surplus is pre-empted and the EV receives the full solar surplus.

### What's New in 0.5.56

- **Fix: house battery priority over EV charging** – the EV surplus loop ran before the battery charging block, so with e.g. 2342 W solar surplus the EV consumed ~2300 W and left only 42 W for the battery (below the 100 W threshold). Result: house battery stayed uncharged while the car charged. Fix: before the EV loop, the battery's share is pre-empted from `remaining_surplus` (up to `battery_max_power_kw`). EV then only gets what remains after the house battery is served. After the EV loop the pre-empted amount is returned to `remaining_surplus` so the battery block picks it up. When solar surplus is large enough for both (e.g. 5 000 W), both charge simultaneously.

### What's New in 0.5.55

- **Fix: solar exported at low price instead of stored in battery** – `prefer_sell` triggered whenever `sell_price ≥ 0.80 SEK/kWh`, which caused the battery charging block to be skipped entirely — even when the sell price was mediocre (e.g. 0.86 SEK/kWh) and the cheapest future recharge price was much higher (e.g. 1.74 SEK/kWh). This is a losing trade: sell now for 0.86, buy back later for 1.74. Fix: `prefer_sell` now additionally requires that the sell price is at least 90 % of `best_charge_slot.buy_sek` — the cheapest upcoming grid-charge price. If selling is cheaper than what you'll pay to refill, store in the battery instead. Example: 0.86 < 1.74 × 0.90 = 1.57 → `prefer_sell = False` → battery charges ✓. High-price day: 3.50 ≥ 1.74 × 0.90 = 1.57 → `prefer_sell = True` → export ✓.

### What's New in 0.5.54

- **Fix: battery charged from grid due to feedback loop in surplus formula** – v0.5.53 introduced `_effective_surplus_w = _raw_export_w + _batt_charge_w`. When solar dropped and the grid switched from export to import, `_raw_export_w` fell to 0 but `_batt_charge_w` still reflected the previous setpoint (e.g. 767 W). Result: the formula kept returning 767 W, the battery continued charging, and the house drew 632 W from the grid to compensate. Fix: the correction is now applied **only when the grid is actually exporting** (`_raw_export_w > 0`). If the grid is importing, the formula is not used and `solar_surplus_w` falls back to the standard `solar − house_load` calculation, which correctly yields 0 W when solar no longer exceeds load.

### What's New in 0.5.53

- **Fix: solar surplus still exported when battery already charging** – v0.5.52 fixed the case where the battery was in standby (0 W) and real grid-export exceeded the calculated surplus. But if the battery was already charging (e.g. 559 W), the grid-export reading reflected only what remained *after* the battery had taken its share (e.g. 312 W), making the supplement helpless: `max(558, 312) = 558 W`. Root cause: the effective surplus formula must account for both: `real_surplus = grid_export_after_charging + battery_charge_power`. In the example: 312 + 559 = 871 W → setpoint raised to 871 W → export drops to near zero. Fix: `_effective_surplus_w = _raw_export_w + _batt_charge_w`.

### What's New in 0.5.52

- **Fix: solar surplus going to grid instead of battery** – when the house-load sensor includes L3 loads powered directly by solar (bypassing the Sonnen's metering), the calculated surplus `solar_w − house_load_w` underestimates what the battery can actually capture. Result: SEM sent a 0 W charge setpoint, Sonnen entered standby, and all real solar surplus (up to 480 W) flowed to the grid. Fix: the surplus calculation is supplemented with the actual net grid-export reading (`−(grid_L1 + grid_L2 + grid_L3) − battery_discharge`). If more electricity is actually leaving the house than the formula predicted, that real-export value is used as the effective surplus — ensuring the battery receives it instead of the grid.

### What's New in 0.5.51

- **Fix: opportunistic grid charging blocked on cloudy days** – the opportunistic charge block previously required `battery_charge_power_w == 0.0`, meaning any active solar-surplus charge (even 50 W trickle on an overcast day) prevented grid top-up entirely. On a day when the solar forecast is below 10 kWh, the battery could stay undercharged even during the cheapest price slots. Fix: the `== 0.0` guard is removed. The block now runs whenever today's **or** tomorrow's solar forecast is below `DEFAULT_CHEAP_CHARGE_MAX_SOLAR_KWH` (10 kWh), and only overrides `battery_charge_power_w` if the calculated grid-charge rate is **higher** than the current solar-surplus rate (`max()` instead of assignment) — solar surplus always has priority; the grid only tops up to the target if solar alone is insufficient.

### What's New in 0.5.50

- **Fix: plan export pauses at export floor** – the plan executor's `export` case now checks actual battery kWh against `export_floor_kwh` before discharging. If the battery reaches or drops below the floor (+ 0.5 kWh safety margin), export is paused and the reason is logged as `Plan export PAUSAD`. This prevents the battery from being drained below the overnight reserve when the actual SOC differs from the plan's projected SOC at generation time.

### What's New in 0.5.49

- **Plan-mode activated**: DayPlan now drives actual Sonnen setpoints in `auto` mode (previously comparison/logging only). Coordinator overrides `battery_charge_power_w`/`battery_discharge_power_w` based on the current plan slot:
  - `solar_charge` – left to controller (actual solar surplus handled best in real-time)
  - `grid_charge` – charges battery at plan's target power; suppressed if `economic_peak` is active (buy price ≥ 1.2× cheapest future slot) and replaced by self-consumption discharge
  - `export` – discharges plan's price-weighted export volume + house deficit
  - `idle` / `cover_load` – covers house load from battery if SOC > evening target; otherwise 0 W
- **Fix plan executor sensors**: `PlanExecutorChargeSensor` (grid_charge) and `PlanExecutorDischargeSensor` (grid_charge during economic_peak) now return correct values. Sensors mirror exactly what the coordinator actually executes.
- `battery_max_power_kw` added to coordinator data dict so sensors read the configured max instead of the 5 kW default.

### What's New in 0.5.48

- **Fix: opportunistic charging blocked self-consumption discharge during economic peak** – each night when the battery fell below the export floor threshold (>0.5 kWh deficit) and the current hour happened to have a price below the percentile threshold, the opportunistic charging block triggered. It set `battery_charge_power_w > 0`, which caused the self-consumption discharge block to be skipped (the `decision.battery_charge_power_w == 0.0` condition failed). Result: discharge setpoint dropped to 0 for ~30 minutes (until the next hour with a higher price), grid covered the full house load, and the system also ran grid-to-battery charging in parallel. The cycle repeated every time a cheap price slot coincided with battery SOC below the floor. Fix: `_economic_peak` is now computed *before* the opportunistic charging block and added as a `not _economic_peak` guard. During economic peak (buy price ≥ cheapest future charge price × 1.2) it is more economical to discharge now and recharge cheaply later — opportunistic charging is counterproductive and is suppressed.

### What's New in 0.5.47

- **Fix: economic-peak self-consumption threshold lowered from 2.0× to 1.2×** – the v0.5.44 guard (`buy_price ≥ best_charge_price × 2.0`) required a very large spread before the battery would discharge during expensive peak hours. In practice prices like 3.17 SEK/kWh now vs. 2.37 SEK/kWh at 02:45 (ratio 1.34×) were still blocked by both the 2.0× and the intermediate 1.5× threshold. The threshold is set to 1.2× so the battery bypasses the evening-floor whenever buying now costs ≥ 20 % more than the cheapest upcoming charge slot — a spread that is always worth an arbitrage trade (0.80 SEK/kWh net gain at tonight's prices). The decision reason suffix is now `×1.2`.

### What's New in 0.5.45

- **Fix: proactive export blocked when upcoming night electricity is more expensive** – the export logic sold battery energy during the day (e.g. at 1.50–2.10 SEK/kWh) without checking whether upcoming dark hours would require buying electricity back at a higher price (e.g. 3.77 SEK/kWh). This was a losing trade: sell cheap, buy expensive. Fix: a new `_export_price_ok` guard is calculated before the export gate: `sell_price ≥ max(dark-slot buy prices in floor period) × 0.9`. If the current sell price is less than 90 % of the peak upcoming night buy price, export is blocked — the energy is more valuable held for evening self-consumption. The 90 % factor allows export when prices are close (e.g. sell 1.80 vs night 1.90 — slight gain worth taking). Same filter applied to morning export and mirrored in `EnergyPlanner` (high-slots are filtered to only those with sell ≥ 90 % of peak night buy). Tonight's case: sell 2.10 < 3.77 × 0.9 = 3.39 → export blocked ✓.

### What's New in 0.5.44

- **Fix: battery sat idle during expensive evening peak — grid covered house load at 3.77 SEK/kWh** – the `evening_target_soc` guard (SOC floor protecting the night reserve) correctly blocked self-consumption when the battery was below 71 % target. But it made no economic distinction between cheap grid electricity (0.30–0.50 SEK/kWh at night) and expensive peak electricity (3.77 SEK/kWh in the evening). Fix: a new economic-peak condition checks whether the current buy price is ≥ 2× the cheapest upcoming charge price (`ps.best_charge_slot.buy_sek`). When true, the effective SOC floor drops to `battery_min_soc` — the battery discharges to cover house load now, and the opportunity-charge logic buys back cheap electricity later that night. Tonight's case: 3.77 / 1.25 = 3.0× → economic peak active → battery discharges 1 041 W instead of importing. The decision reason shows `| Självkonsumtion XXXW (ekonomisk topp Y.YY>Z.ZZ×2)` when this path is active.

### What's New in 0.5.43

- **Fix: battery sat idle during morning price peak while waiting for solar** – when `wait_for_solar` is active (solar expected within 2 h) the `evening_target_soc` guard was still blocking self-consumption discharge. The battery would sit at ~39 % SOC while the house drew from the grid at morning peak prices (~1.26 SEK/kWh), even though solar would replenish the reserve by noon. Fix: when `wait_for_solar = True` and `solar_next_2h_kwh > 0`, the effective evening-target floor is reduced by 80 % of the expected solar SOC gain (`0.8 × solar_next_2h_kwh / capacity × 100 %`). With 5.7 kWh expected and 33 kWh capacity this shifts the threshold from 39.7 % down to ≈ 22 %, allowing the battery to cover morning load. The 80 % factor provides a safety margin in case clouds reduce actual production. The decision reason now appends `(sol X.X kWh/2h)` when this path is active. The same logic is mirrored in `EnergyPlanner`: dark slots now look ahead 2 h and reduce the floor by 80 % of expected solar, so the plan accurately reflects the controller's morning behaviour.

### What's New in 0.5.42

- **Fix: EnergyPlanner simulation did not decrement battery for self-consumption** – the forward simulation in `energy_planner.py` produced `cover_load` slots (solar < house, daytime) and dark `idle` slots (night) without decrementing `batt_kwh`. As a result the plan overestimated available battery energy throughout the day and night, leading to inflated export capacity predictions and an inaccurate SOC trace. Fix: both cases now simulate battery self-consumption discharge — battery discharges to cover the house deficit (or full house load at night) while `batt_kwh > batt_min_kwh + export_floor_kwh`. The export-floor guard mirrors the controller's `battery_soc > evening_target_soc` check and protects the night-coverage reserve. When the battery is at its floor, the slot is shown as grid-covered with a clear reason string.

### What's New in 0.5.41

- **Fix: battery never discharged for self-consumption — all house load above solar came from grid** – the self-consumption discharge block existed but was gated on `buy_price > 0.20 SEK/kWh`. In summer, when spot prices are low and total buy price can be near this threshold, the condition was never met. Result: the battery sat idle all day and every watt of house load that solar could not cover was imported from the grid. Fix: the price gate is removed. Stored solar is always cheaper than grid import regardless of current spot price — the battery now discharges to cover house deficit whenever `battery_soc > evening_target_soc` and `battery_soc > battery_min_soc`. The evening-target guard already protects the night energy reserve.

### What's New in 0.5.39

- **New: number entities for proactive export thresholds** – two new adjustable parameters are now exposed as `number` entities in Home Assistant: `Proactive Export Price Percentile` (50–100%, step 5, default 75 — export triggers when sell price ≥ this percentile of today's prices) and `Proactive Export Absolute Min Price` (0.00–3.00 SEK/kWh, step 0.05, default 0.70 — always-export floor regardless of percentile). Both update the controller immediately without a restart and survive as long as HA is running (reset to config-flow defaults on restart).

### What's New in 0.5.38

- **Fix: plan executor discharge sensor showed non-zero for idle/cover_load slots below evening floor** – v0.5.36 added the `evening_target` guard only for `export` slots. For `idle` and `cover_load` slots (battery covers house deficit at night), the same guard was missing — the sensor still returned `house_deficit_w` even when `battery_soc ≤ evening_target_soc_pct`. The guard is now applied to all discharge actions: any slot returns 0 W when `battery_soc ≤ evening_target`.

### What's New in 0.5.37

- **Fix: "Bästa urladdningstimmen" discharged below evening floor after sunset** – the house-load discharge path (line `if not export_active … battery_soc > battery_min_soc`) only guarded against absolute min SOC. After sunset, `solar_w` drops below 100 W so `evening_fill = False` (solar check fails) even when `battery_soc < evening_target_soc`. At ~19:35, with battery at ~50% and evening target 53.3%, "Bästa urladdningstimmen" triggered (peak buy-price window) and discharged 1 384 W to cover house load — draining below the night-coverage floor and causing min-SOC depletion overnight. Fix: added `battery_soc > evening_target_soc` to the guard so the battery is protected below the night floor even when `evening_fill` is temporarily False (no solar).

### What's New in 0.5.36

- **Fix: proactive export ignored `battery_min_soc` in energy check, discharging below floor** – the export guard `_battery_energy_kwh > _export_floor_kwh` compared the *total* battery energy (e.g. 51% × 33 kWh = 16.83 kWh) against the floor (10.98 kWh), concluding there was 5.85 kWh to export. But only the energy *above* min SOC is usable: `(51 − 20)% × 33 = 10.23 kWh < 10.98 kWh floor` → nothing to export. The controller discharged at 4.9 kW into the evening peak despite the battery already being below the night-coverage floor. Same bug was present in `EnergyPlanner.exportable_kwh`. Fix: both calculations now use `usable_kwh = (battery_soc − battery_min_soc)% × capacity`. The plan executor discharge sensor also gains an `evening_target` guard: for `export` slots it returns 0 W when `battery_soc ≤ evening_target_soc_pct`.

### What's New in 0.5.35

- **Fix: `evening_target_soc` excluded `battery_min_soc`, causing severe underestimation** – the formula `evening_target_soc = evening_needed_kwh / capacity × 100` treated the battery as if all capacity were usable. But `battery_min_soc = 20%` is an absolute floor — the bottom 6.6 kWh are never accessible. Result: an 11.5 kWh evening need gave a 34.9% target, but at 34.9% only `(34.9 − 20) / 100 × 33 = 4.9 kWh` is actually usable — less than half the required amount. Battery depleted to min SOC every night even from 49–51% starting SOC. Fix: `evening_target_soc = min(battery_max_soc, battery_min_soc + evening_needed_kwh / capacity × 100)`. With the same 11.5 kWh need: `20 + 34.9 = 54.9%`, giving `(54.9 − 20) / 100 × 33 = 11.5 kWh` usable — exactly what's needed. Same fix applied to `EnergyPlanner.build_plan()`.

### What's New in 0.5.34

- **Fix: `evening_target_soc` underestimated on sunny days — battery depleted overnight** – the dynamic evening target was computed as `(_eff_daily_kwh / 24) × hours_dark + 2 kWh`, where `_eff_daily_kwh = max(predicted_daily_kwh, yesterday_consumption_kwh)`. On sunny days `yesterday_consumption_kwh` is grid import only (~7 kWh), giving ~0.29 kW average — even though actual night load is ~0.9–1.2 kW. Result: `evening_target_soc ≈ 17%`, battery above that all day → `evening_fill = False` → controller exported solar instead of charging. Battery then depleted overnight from ~49–51% to min SOC. Fix: `hourly_load_kw` is now clamped to `min(max(daily_avg, house_load_w / 1000, 0.5), 1.5)`, matching the v0.5.27 fix applied to the export floor. With house load ~1.24 kW the evening target becomes ~53%, triggering `evening_fill = True` (49% < 53%) and forcing the controller to store solar before selling.

### What's New in 0.5.33

- **Fix: Plan executor charge sensor used plan's `evening_target_soc_pct` instead of controller's** – the `prefer_sell` check in the charge sensor compared battery SOC against the plan's `evening_target_soc_pct` (computed from `solar_takeover_dt`, which could be set to the current day's solar ~11:15 → giving only ~16.5% target). The controller computes its `evening_target_soc` differently — searching `ps.slots` for the first slot after sunset where solar covers load, falling back to sunrise + 3 h, giving a realistic dark-period floor (~39% at 33% battery). This caused the sensor to show 0 W (prefer_sell=True, evening_fill=False) while the controller was charging at full surplus (evening_fill=True). Fix: `evening_target_soc` is now added to `ControlDecision`, set in `_auto_mode()` after the dynamic calculation, and stored in `coordinator.data` as `evening_target_soc_pct` — replacing the plan value. The charge sensor now mirrors the controller's own `evening_fill` result.

### What's New in 0.5.32

- **Fix: Plan executor charge sensor ignored `prefer_sell` logic** – for `solar_charge` slots the sensor always showed the battery charge estimate, but the controller skips charging and exports solar whenever `sell_price ≥ sell_solar_min_price AND NOT evening_fill`. This caused the charge sensor to show e.g. 4 000 W while the controller was actually exporting at 0 W charge. Fix: `sell_solar_min_price` (from controller config) and `evening_target_soc_pct` (from day plan) are now stored in coordinator data. The sensor computes `prefer_sell = sell_price ≥ sell_solar_min_price AND battery_soc ≥ evening_target_soc` and returns 0 W when true — matching the controller's export decision. Attributes expose `prefer_sell`, `evening_fill`, `sell_price`, and `sell_solar_min_price` for full transparency.

### What's New in 0.5.31

- **Fix: Plan executor charge sensor ignored EV charging priority** – the `Plan executor: charge` sensor showed `min(solar_surplus, battery_max)` as if all solar surplus went to the battery, but in practice the controller allocates surplus to EV chargers first. When an EV was drawing e.g. 5.5 kW from a 7 kW surplus, only 1.5 kW would actually reach the battery. Fix: for `solar_charge` slots the sensor now subtracts `ev_total_power_w` from solar surplus before calculating battery charge (`max(0, surplus − ev_total) → battery`). `ev_total_power_w` (sum of all charger `power_w` readings) is added to coordinator data and exposed as an attribute on the charge sensor alongside `battery_surplus_w`.

### What's New in 0.5.30

- **Fix: Plan executor discharge sensor showed non-zero at min SOC** – when battery reached minimum SOC (20%), the controller correctly set discharge to 0 W, but the plan executor discharge sensor still reported the house deficit (e.g. 774 W) because it lacked a SOC guard. Fix: `battery_soc_pct` and `battery_min_soc` are now stored in coordinator data; the sensor returns 0 W whenever `battery_soc_pct ≤ battery_min_soc`, matching the controller's hard floor.

### What's New in 0.5.29

- **Fix: Plan executor discharge showed only net export, not total battery discharge** – for `export` slots the sensor showed only the price-weighted dispatch component (e.g. 830 W to grid) but not the house-coverage component (e.g. 524 W). The actual controller discharge was their sum (1 354 W). Fix: the sensor now returns `min(net_export_w + house_deficit_w, battery_max_w)` for export slots, where `house_deficit_w = max(0, house_load_w − solar_power_w)`. A new `solar_power_w` key is added to coordinator data (used by the sensor). Attributes now expose `net_export_w`, `house_deficit_w`, `house_load_w`, and `solar_power_w` separately for full transparency.

### What's New in 0.5.28

- **Fix: Plan executor discharge sensor showed 0 W for idle slots at night** – the `Plan executor: discharge` sensor only returned a value for `export` action slots. During `idle` slots at night (no planned export, but battery still covers house load), the sensor read 0 W even though the controller was discharging 1200–1500 W to power the house. Fix: for `idle` and `cover_load` slots, the sensor now returns `min(house_load_w − solar_surplus_w, battery_max_w)` — the same house-deficit logic the controller uses. `solar_surplus_w` and `house_load_w` are added as sensor attributes. `export` slot behavior is unchanged.

### What's New in 0.5.27

- **Fix: export floor underestimated on sunny days, causing overnight battery drain** – on summer days with high solar production, `yesterday_consumption_kwh` only captures grid import (solar covered the rest), giving an average of ~320 W instead of the actual ~900 W night load. The export floor was then calculated as 320 W × 9 h + 2 kWh = 4.88 kWh, covering only ~4.6 hours of night — not the full 10+ hour dark period. After exporting down to that floor the battery hit min SOC around 00:30, leaving the house on expensive grid power until sunrise. Fix: `_hourly_load_kw` is now clamped to `min(max(yesterday_avg, house_load_w, 500 W), 1500 W)`, using the higher of the daily average and the current instantaneous house load (floor 500 W, cap 1500 W to exclude EV charging spikes). This raises the export floor to ~9–12 kWh on typical summer evenings, correctly preventing export when the battery cannot cover the full night. The same fix is applied to `EnergyPlanner.build_plan()` (new `house_load_w` parameter) for consistency.

### What's New in 0.5.26

- **New: Plan executor shadow sensors** – two new sensors show what the plan executor *would have* commanded if running in plan mode, without affecting actual control. `Plan executor: charge` gives the charge setpoint (W) the executor would send — for `solar_charge` slots it is capped at actual solar surplus (not the Solcast forecast), for `grid_charge` slots it uses the plan's target directly. `Plan executor: discharge` gives the discharge setpoint for `export` slots. Both sensors include attributes (`plan_power_w`, `actual_surplus_w`, `capped`) to compare plan estimates against reality. Use these to gain confidence in plan-mode accuracy before switching the controller to plan-driven operation.

### What's New in 0.5.25

- **Fix: EnergyPlanner AVVIKELSE spam after 0.5.24** – the EnergyPlanner was still using the old single-number export conditions (`solar_forecast_tomorrow_kwh >= 20 kWh` and `hours × average_load` floor) while the controller had already been updated to slot-based logic in 0.5.24. This caused continuous divergence warnings (plan=export, actual=idle) whenever the controller correctly blocked export because net solar tomorrow was below the floor. Both calculations in the planner now mirror the controller exactly: (1) export floor is Σ max(0, load_kwh − solar_kwh) per slot until solar takeover + 2 kWh safety margin; (2) `can_export` requires `net_solar_tomorrow_kwh >= export_floor_kwh` where net solar tomorrow is Σ max(0, solar_kwh − load_kwh) per slot for tomorrow's date.

### What's New in 0.5.24

- **Fix: proactive export used crude raw-production check and overestimated export floor** – two related accuracy improvements: (1) The "can we refill tomorrow?" gate previously checked raw Solcast production ≥ 20 kWh, which passed even when house consumption ate most of the solar (e.g. 22 kWh forecast − 13 kWh house = only 9 kWh net available, too little to cover tonight's floor). Export now only runs when **net solar tomorrow** (slot-by-slot: Σ max(0, solar_kwh − load_kwh)) ≥ export floor. (2) The export floor itself was calculated as `hours × average_load + 2 kWh`, treating every hour until solar takeover as a full 875 W drain — ignoring that solar partially covers the house during the morning and evening ramps. The floor is now computed slot-by-slot as Σ max(0, load_kwh − solar_kwh), so the 3 h morning ramp (05:59–08:59) and 1.75 h evening wind-down (19:00–20:47) contribute only their actual deficit rather than full load, giving a more realistic floor (~2 kWh lower) and more accurate export headroom.

### What's New in 0.5.23

- **Fix: battery didn't charge from solar surplus during daytime** – the dynamic `evening_target_soc` was being calculated from the *next daytime slot* where solar covers load (e.g. 8 minutes away at 11:00), giving `hours_dark = 8 min` and `evening_target_soc ≈ 6%`. With the battery at 20% min SOC, `battery_soc < evening_target_soc` was False → `evening_fill = False` → `prefer_sell = True` → the controller exported solar instead of charging the battery. Root cause: the `solar_covers_at` slot search started from `now` and immediately found today's solar production, not tomorrow morning's. Fix: during daytime (next sunset is before next sunrise), the search starts from **tonight's sunset**, so `solar_covers_at` is correctly anchored to tomorrow morning's solar takeover. `hours_dark` is now calculated as `solar_covers_at − sunset` (the actual dark period), giving a realistic `evening_target_soc` (~30–50%) and restoring `evening_fill` logic during the day.

### What's New in 0.5.22

- **Fix: overnight battery drain to minimum SOC** – proactive export ran continuously from the evening peak window (19:00–21:00) all the way to 04:00 the next morning, draining the battery to 20% min SOC. Root cause: when the absolute minimum price threshold (0.70 kr/kWh) triggered export instead of the percentile, `_effective_threshold` was lowered to 0.70, causing the dispatch window to include every overnight slot (all prices ≥ 0.70 kr/kWh). The price-weighted dispatch then spread the battery's energy over 8–10 cheap night slots, and the floor kept shrinking as sunrise approached — leaving the system always above the floor and exporting continuously. Fix: the dispatch window (`_high_slots`) always uses the percentile threshold regardless of what triggered the export; and when no high-price slots remain in the window but only the absolute minimum is met, `export_active` is forced to `False`, stopping all export. The battery now stops exporting once the genuine high-price evening/morning window closes, even if the current sell price is still above 0.70 kr/kWh.

### What's New in 0.5.21

- **New: EnergyPlanner sensors for plan-vs-actual comparison** – four new entities expose the current planned slot from the day planner, making dashboard comparison with actual battery commands straightforward without diving into logs: `Plan: åtgärd` (action text: export/solar_charge/idle/…), `Plan: laddningseffekt` (W, mirrors battery charge setpoint), `Plan: urladdningseffekt` (W, mirrors battery discharge setpoint), `Plan: anledning` (reason text, with `battery_soc_est_pct`, `export_floor_kwh`, and `evening_target_soc_pct` as attributes).

### What's New in 0.5.20

- **Fix: EnergyPlanner false-positive AVVIKELSE during prefer-sell and proactive export** – three divergence patterns that are expected behavior, not planning errors, now resolve to a silent "soft match" (DEBUG instead of WARNING): (1) plan=idle but controller charges — opportunity charging overrides prefer-sell; (2) plan=solar_charge but controller exports — prefer-sell lets solar flow to grid naturally while proactive export drains residual battery headroom above the floor; (3) plan=solar_charge but controller is idle — prefer-sell is active, no battery charge commanded. True divergences (e.g. plan=export but controller charges, or plan=grid_charge but controller is idle) continue to log at WARNING.

### What's New in 0.5.19

- **Fix: EnergyPlanner AVVIKELSE spam during opportunity charging** – the planner planned `idle` for solar slots where the battery was already above the export floor but still below maximum capacity. The controller then applied opportunity charging (buy price below threshold) from solar surplus, causing a divergence warning every 30 seconds. The planner now plans `solar_charge` whenever solar surplus is available *and* the battery has room below max SOC, regardless of export-floor position. `idle` during solar hours is reserved for the case where the battery is already full. This removes false-positive divergence warnings while keeping accurate divergence detection for cases where the controller genuinely deviates.

### What's New in 0.5.18

- **Fix: battery charge command pulled from grid when solar exceeded house load** – during the transition cycle when the battery switches from discharge (proactive export) to charge mode, the grid sensor still reports a large export value from the previous cycle. The derived house-load formula (`grid + solar − battery_discharge + battery_charge − EV`) produces a negative result that is clamped to 0 W, making the controller believe solar surplus equals the full solar output (e.g. 3 600 W). The battery was then commanded to charge at its maximum rate (e.g. 3 300 W), while actual solar surplus was only ~2 800 W — causing ~500 W grid draw. Fix: `yesterday_consumption_kwh` is now fetched before the house-load calculation; when solar exceeds 200 W and the formula result is below yesterday's 24 h average load, that average is used as a floor, keeping the surplus estimate realistic and preventing spurious grid import.

### What's New in 0.5.17

- **Fix: proactive export caused grid draw when house load exceeded solar** – the battery's `discharge_power_setpoint` during proactive export was set to the price-weighted export target (e.g. 500 W), but the Sonnenbatterie interprets this as the *total* battery output, not the grid feed-in on top of self-consumption. When house load (e.g. 988 W) exceeded solar (e.g. 70 W), the battery covered 500 W of that 488 W deficit, and the house imported the remaining ~488 W from the grid — while the intended export to the grid was zero. The discharge setpoint now adds the house deficit: `discharge_w = export_target + max(0, house_load − solar)`. The battery covers the full house deficit and the net feed-in to the grid matches the planned export target.

### What's New in 0.5.16

- **Fix: evening target SOC was near zero in summer** – the dynamic evening target used `predicted_daily_kwh` (the temperature-based heating model) as a proxy for total house load. In summer, heating demand is zero, so the model returned ~1–2 kWh/day, making the evening target ~8% SOC even when the house was drawing 1 000 W. The evening target now uses `max(predicted_daily_kwh, yesterday_consumption_kwh)`. In summer, yesterday's actual consumption (e.g. 20 kWh/day) dominates; in winter, the temperature model can exceed it. The `solar_covers_at` search uses the same effective load, so the derived hours-dark and energy target are consistent with the export floor (which already used `yesterday_consumption_kwh`).

### Recently Added

- **Fix: evening fill charged too little when solar was being exported** – the system computes a dynamic `evening_target_soc` (e.g. 55%) based on hours to solar takeover × house load. But the condition that triggers filling required `solar_until_sunset_kwh < battery_remaining_kwh`. With strong remaining solar (5–9 kW until sunset), that condition was always false — the system assumed future solar would naturally fill the battery. The problem: that solar was exported by `prefer_sell` and never reached the battery. The deadlock was never broken. Fix: `evening_fill` now also triggers when `sell_price >= sell_solar_min_price`, i.e. when future solar would have been exported anyway. The battery fills immediately from surplus (e.g. 5 200 W for ~20 min), then export resumes automatically once the SOC target is reached.

- **Fix: proactive export ignores tomorrow morning's higher prices** – the export dispatch window was capped at `solar_takeover_dt`, meaning any morning slots with higher prices (e.g. 07:00–09:00 at 1.20 SEK/kWh vs tonight at 0.80 SEK/kWh) were invisible to the price-weighted dispatch. The system exported everything at lower prices tonight and had nothing left for the morning peak. The window boundary is now based on solar production from Solcast (`solar_kw < 2 kW`) rather than a clock cutoff: night and early-morning slots are included automatically, while midday slots (full solar) are excluded. The price-weighting then naturally allocates more kWh to the highest-priced slots regardless of whether they fall tonight or tomorrow morning.

- **Fix: proactive export over-drains battery overnight** – the export floor (`hours_dark × load + 2 kWh`) was computed relative to *now* rather than the start of the export window. During a 3-4h export window this caused the floor to shrink by ~4 kWh (3.5h × 1.05 kW), silently revealing extra headroom that the system then exported — leaving the battery closer to the Sonnenbatterie's 20% minimum than planned. `hours_dark` is now anchored to the earliest today price slot, so the floor stays stable throughout the export window and only shrinks once the window has passed.

- **New: Energy Plan Lovelace card** (`www/sem-energy-plan-card.js`) – a custom card that simulates the battery from now through 09:00 the next morning. Shows a canvas chart with price bars, battery kWh curve, and solar kW profile, plus phase cards for the export window, overnight coast, and solar takeover. Reads live data from Nordpool, Sonnenbatterie, and Solcast. Add to a dashboard with `type: custom:sem-energy-plan-card`. Copy `www/sem-energy-plan-card.js` to `/config/www/` on your HA instance and add it as a Lovelace resource (Dashboard → Resources → Add → `/local/sem-energy-plan-card.js`).

- **Fix: legionella triggers on date, not exact hour** – the `due` check compared exact elapsed hours (`days_since >= interval_days`). If the last run was Thursday at 14:00, the next trigger window opened Thursday 14:00 the following week; good opportunities earlier that day (e.g. solar surplus at 10:00) were missed. Now the due date is compared: if today ≥ due date, a run is allowed any time during the day at a suitable moment.

- **Fix: solar takeover observation duplicated on restart** – `_takeover_observed_today` was always reset to `False` on startup. If HA restarted and net surplus was briefly negative in the first update cycle (cloud, restart near the solar edge), a second observation was appended for the same day. The store now persists the last observation date; on load, `_takeover_observed_today` is restored to `True` if today's observation was already recorded. Backwards-compatible with the old list format.

- **Fix: price-weighted proactive export** – discharge power during proactive export was previously calculated as `exportable / remaining_hours`, producing the same wattage regardless of price. Each 15-minute slot is now weighted against the sum of all remaining high-price slots: `W = exportable × (current_price / price_sum) / 0.25 h`. More energy is sold at high prices and less at low prices, without changing the total exported volume.

- **Official Nord Pool integration support** – in addition to the HACS variant (`custom_components/nordpool`), the official HA Nord Pool integration is now supported. Select integration type and price area (e.g. `SE3`) under Grid & Pricing. Prices are fetched via the `nordpool.get_prices_for_date` service, converted from SEK/MWh to SEK/kWh and cached per day. All scheduler logic (proactive export, opportunistic charging, morning export) works identically regardless of source.
- **Morning export – needs-based logic** – battery export in the morning to make room for incoming solar is now triggered based on actual need rather than a fixed time gate. The logic checks: (1) expected solar surplus > available battery headroom, (2) current sell price > production-weighted solar average, (3) battery is not empty. Prevents incorrect export in the afternoon and export at low prices.
- **Fix: `negative_slots_ahead` used sell price** – the price comparison for negative slots ahead used `sell_sek` instead of `spot_sek`, meaning slots with a slightly negative spot price but positive sell price were not counted. Fixed to use `spot_sek` throughout.
- **Fix: battery charged and discharged simultaneously** – solar surplus charging started even when a discharge decision was already made (e.g. proactive export). Guard added: battery only charges from solar surplus when no discharge is commanded in the same cycle.

### What's New in 0.5.11

- **Fix: stabilt export-golv baserat på gårdagens förbrukning** – exportgolvets timberäkning (`hours_dark × huslast + 2 kWh`) använde tidigare den momentana huslasten, vilket innebar att ett värmepumpsstart kl 04:00 kunde mångdubbla golvet och blockera export. Huslasten i beräkningen ersätts nu med gårdagens dygnsmedelförbrukning (`last_period`-attributet från `yesterday_consumption_entity` delat på 24 h). Golvet varierar nu bara när Solcast-prognosen förändras, inte vid momentana toppar.
- **Fix: solar_takeover_dt sparas undan mot inaktuell Solcast-data** – om Solcast-sensorn serverade gammal data (alla slots i det förflutna) föll koden tillbaka på nästa soluppgång (~22 h), vilket gav ett felaktigt golv på 15–20 kWh. Koordinatorn sparar nu senaste giltiga `solar_takeover_dt` och återanvänder det om Solcast tillfälligt inte kan beräkna ett nytt värde. Värdet nollställs när solen producerar igen. Om Solcast uppdateras och ger ett *tidigare* takeover-datum (bättre prognos) uppdateras det sparade värdet.

### What's New in 0.5.10

- **Fix: solar_takeover söker dagens prognos först** – exportgolvet (energireserven som skyddar batteriurladdning) beräknades mot imorgons Solcast-prognos även när solen redan producerade idag. Resultatet blev ett felaktigt "mörker" på 20+ timmar som blockerade export i onödan. Koden söker nu i dagens detailedForecast-slots (framtida slots) innan den faller tillbaka på imorgons prognos.
- **Fix: proaktiv export blockeras vid solöverskott** – batteriet laddade ur för export samtidigt som det laddades från solöverskott. Proaktiv batteriexport aktiveras nu bara när solproduktionen inte överstiger huslasten med mer än 200 W. Vid solöverskott exporteras solenergin naturligt utan batteriinblandning.
- **Fix: state_class för monetary- och energy-sensorer** – ett antal sensorer använde `state_class = MEASUREMENT` i kombination med `device_class = MONETARY` eller `ENERGY`, vilket HA varnar för. `BatteryAccumulatedCostSensor` använder nu `TOTAL`; övriga (prognos- och beräkningssensorer) använder `None`.

### What's New in 0.5.9

- **Proactive export: absolute minimum sell price** – added a new Battery setting `export_min_sell_price_sek_kwh` (default 0.70 SEK/kWh). When the sell price meets or exceeds this threshold, the battery discharges and exports to the grid regardless of the relative percentile position. This fixes the case where all hours of the day have uniformly high prices, causing the percentile threshold to be too high to trigger even at genuinely profitable sell prices. Set to 0 to disable.
- **Proactive export: today-only percentile** – the price percentile used to decide whether to export is now calculated from today's price slots only (previously it included tomorrow's prices, which could inflate the threshold when both days had high prices).

### What's New in 0.5.8

- **Fix: config/options UI labels** – all config flow steps now have correct labels in both English and Swedish. The charger and car setup steps (`charger_menu`, `charger`, `car_menu`, `car` and their options counterparts) previously used wrong step IDs (`ev_menu`/`ev_car`) that did not match the actual flow, causing fields to show raw key names instead of readable labels. All fields — charger name, connection sensor, charge current setpoint, car onboard charger phases, etc. — now display correctly.
- **Backtest framework** – added `testdata/backtest.py` for replaying historical sensor data through the energy controller. Reads timdata/realtidsdata CSVs, reconstructs `EnergyState` at each timestamp, runs `EnergyController.compute()`, and outputs a semicolon-separated CSV with comma as decimal separator (Excel-compatible). Supports date filtering and parameter overrides (`--min-soc`, `--percentile`).

### What's New in 0.5.7

- **Battery cost accounting** – three new sensors track the accumulated cost of energy currently stored in the battery:
  - `sensor.sem_battery_accumulated_cost` – total cost (SEK) of energy in the battery. Grid energy is priced at the current buy price; solar energy is priced at the current sell price (opportunity cost – you could have sold it instead). During discharge the cost is reduced proportionally.
  - `sensor.sem_battery_average_price` – average cost per kWh currently in the battery (SEK/kWh). Always derived directly from the accumulated cost sensor to stay consistent.
  - Diagnostic attributes on the cost sensor: `solar_kwh_total`, `grid_kwh_total`, `last_sell_price`.
- **Fix: battery power sign inversion** – added a configurable option "Inverted battery power sign" in the Battery settings (enable for Sonnenbatterie, which reports positive = discharging). Without this option the accumulated cost sensor compounded upward with every charge/discharge cycle, producing unrealistically high average prices. After enabling this setting, reset the counter using the new service `smart_energy_manager.reset_battery_cost` via Developer Tools → Services.
- **Proactive export** – battery discharges and exports to grid when the current sell price is at or above a configurable percentile of today's prices, provided tomorrow's Solcast forecast is above a minimum threshold. Configurable in Battery settings (`export_sell_percentile`, `export_min_solar_tomorrow_kwh`).
- **Proactive absorption revised** – when negative electricity prices are expected within 2 h, the system now only holds battery headroom (up to 30%). Extra hot water and EV pre-charging are **no longer started proactively** – they wait until the price is actually negative. After a negative price period has passed today, extra hot water is still offered when the boiler needs it.
- **Solar-active battery charge cap** – when solar production exceeds 100 W the battery is never charged beyond the actual solar surplus; grid power is never drawn into the battery while the sun is producing.
- **Discharge blocked when solar covers load** – if solar output already covers the full house load the system no longer forces battery discharge, even at high prices, since no grid power is being purchased anyway.

### What's New in 0.5.6

- **Sell-price-aware battery charging** – when the sell price is at or above a configurable threshold (default SEK 0.80/kWh), solar surplus is exported to the grid instead of stored in the battery.
- **Solcast-based evening fill** – the system compares the remaining Solcast solar forecast until sunset against how much energy the battery still needs to reach the configured minimum SOC (`evening_min_soc`, default 90 %). If the forecast falls short, the battery is charged from solar (or grid) even when sell prices are high. Because the Solcast forecast is calibrated to the actual panel location and angle, this works correctly across all seasons without any fixed clock time.
- **Fix: battery no longer waits for solar during active production** – previously the "wait for solar" flag blocked battery charging all day whenever significant solar was expected within 2 h. The guard now only activates when current solar output is below 500 W (sun not yet producing).
- **Sun integration** – `sun_next_setting` and `sun_next_rising` are read from the `sun.sun` entity and added to `EnergyState` for use in the evening-fill calculation.

### What's New in 0.5.5

- **Solcast 30-minute solar forecast integration** – the `detailedForecast` attribute from Solcast sensors is matched against Nord Pool price slots, giving the scheduler per-slot solar data. New decisions: skip grid battery charging when significant solar is expected within 2 h, and create extra battery headroom ahead of a large solar peak. Six new sensors exposed (see [Entities](#entities)).

### What's New in 0.5.4

- **Auto-clear active car after full charge** – when a car reaches its SOC target the active car selection is automatically reset to "unknown", so the charger is ready for the next session without manual intervention.

